<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> IDM ANNEE ** CHAMBERY - - MN7 WMO#=999
  2021-07-27
  10:35:31
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 9.5.0-de239b2e5f, YMD=2021.07.27 10:35</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>IDM</b></p>
<p>Environment: <b>ANNEE ** CHAMBERY - - MN7 WMO#=999</b></p>
<p>Simulation Timestamp: <b>2021-07-27
  10:35:31</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-07-27
    10:35:31</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [kWh]</td>
    <td align="right">Energy Per Total Building Area [kWh/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     2605.11</td>
    <td align="right">       13.36</td>
    <td align="right">       26.72</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     2605.11</td>
    <td align="right">       13.36</td>
    <td align="right">       26.72</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     8508.77</td>
    <td align="right">       43.63</td>
    <td align="right">       87.27</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     8508.77</td>
    <td align="right">       43.63</td>
    <td align="right">       87.27</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      195.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">       97.50</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">       97.50</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Gasoline [kWh]</td>
    <td align="right">Diesel [kWh]</td>
    <td align="right">Coal [kWh]</td>
    <td align="right">Fuel Oil No 1 [kWh]</td>
    <td align="right">Fuel Oil No 2 [kWh]</td>
    <td align="right">Propane [kWh]</td>
    <td align="right">Other Fuel 1 [kWh]</td>
    <td align="right">Other Fuel 2 [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      578.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      127.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1898.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     2026.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      578.87</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: District heat appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Gasoline [kWh]</td>
    <td align="right">Diesel [kWh]</td>
    <td align="right">Coal [kWh]</td>
    <td align="right">Fuel Oil No 1 [kWh]</td>
    <td align="right">Fuel Oil No 2 [kWh]</td>
    <td align="right">Propane [kWh]</td>
    <td align="right">Other Fuel 1 [kWh]</td>
    <td align="right">Other Fuel 2 [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      578.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      127.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     1898.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Gasoline Intensity [kWh/m2]</td>
    <td align="right">Diesel Intensity [kWh/m2]</td>
    <td align="right">Coal Intensity [kWh/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [kWh/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [kWh/m2]</td>
    <td align="right">Propane Intensity [kWh/m2]</td>
    <td align="right">Other Fuel 1 Intensity [kWh/m2]</td>
    <td align="right">Other Fuel 2 Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        1.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       19.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.94</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Gasoline Intensity [kWh/m2]</td>
    <td align="right">Diesel Intensity [kWh/m2]</td>
    <td align="right">Coal Intensity [kWh/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [kWh/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [kWh/m2]</td>
    <td align="right">Propane Intensity [kWh/m2]</td>
    <td align="right">Other Fuel 1 Intensity [kWh/m2]</td>
    <td align="right">Other Fuel 2 Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        9.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       10.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    2026.246</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    2026.246</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    2026.246</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    2026.246</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [kWh]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">       94.67</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     4015.25</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>ZoneCoolingSummaryMonthly</b></p> |
<a href="#ZoneCoolingSummaryMonthly::RDCTHERMALZONE">RDC THERMAL ZONE</a>    |   
<a href="#ZoneCoolingSummaryMonthly::VSTHERMALZONE">VS THERMAL ZONE</a>    |   
<a href="#ZoneCoolingSummaryMonthly::COMBLETHERMALZONE">COMBLE THERMAL ZONE</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ZCH1">ZCH1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ZCH2">ZCH2</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ZCH3">ZCH3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ZSDB">ZSDB</a>    |   
<p><b>ZoneHeatingSummaryMonthly</b></p> |
<a href="#ZoneHeatingSummaryMonthly::RDCTHERMALZONE">RDC THERMAL ZONE</a>    |   
<a href="#ZoneHeatingSummaryMonthly::VSTHERMALZONE">VS THERMAL ZONE</a>    |   
<a href="#ZoneHeatingSummaryMonthly::COMBLETHERMALZONE">COMBLE THERMAL ZONE</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ZCH1">ZCH1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ZCH2">ZCH2</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ZCH3">ZCH3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ZSDB">ZSDB</a>    |   
<p><b>ZoneElectricSummaryMonthly</b></p> |
<a href="#ZoneElectricSummaryMonthly::ZCH1">ZCH1</a>    |   
<a href="#ZoneElectricSummaryMonthly::ZCH2">ZCH2</a>    |   
<a href="#ZoneElectricSummaryMonthly::RDCTHERMALZONE">RDC THERMAL ZONE</a>    |   
<a href="#ZoneElectricSummaryMonthly::ZSDB">ZSDB</a>    |   
<a href="#ZoneElectricSummaryMonthly::ZCH3">ZCH3</a>    |   
<p><b>SpaceGainsMonthly</b></p> |
<a href="#SpaceGainsMonthly::ZCH2">ZCH2</a>    |   
<a href="#SpaceGainsMonthly::ZCH3">ZCH3</a>    |   
<a href="#SpaceGainsMonthly::ZCH1">ZCH1</a>    |   
<a href="#SpaceGainsMonthly::RDCTHERMALZONE">RDC THERMAL ZONE</a>    |   
<a href="#SpaceGainsMonthly::ZSDB">ZSDB</a>    |   
<a href="#SpaceGainsMonthly::COMBLETHERMALZONE">COMBLE THERMAL ZONE</a>    |   
<a href="#SpaceGainsMonthly::VSTHERMALZONE">VS THERMAL ZONE</a>    |   
<p><b>PeakSpaceGainsMonthly</b></p> |
<a href="#PeakSpaceGainsMonthly::ZCH2">ZCH2</a>    |   
<a href="#PeakSpaceGainsMonthly::ZCH3">ZCH3</a>    |   
<a href="#PeakSpaceGainsMonthly::ZCH1">ZCH1</a>    |   
<a href="#PeakSpaceGainsMonthly::RDCTHERMALZONE">RDC THERMAL ZONE</a>    |   
<a href="#PeakSpaceGainsMonthly::ZSDB">ZSDB</a>    |   
<a href="#PeakSpaceGainsMonthly::COMBLETHERMALZONE">COMBLE THERMAL ZONE</a>    |   
<a href="#PeakSpaceGainsMonthly::VSTHERMALZONE">VS THERMAL ZONE</a>    |   
<p><b>SpaceGainComponentsAtCoolingPeakMonthly</b></p> |
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::RDCTHERMALZONE">RDC THERMAL ZONE</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::VSTHERMALZONE">VS THERMAL ZONE</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::COMBLETHERMALZONE">COMBLE THERMAL ZONE</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ZCH1">ZCH1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ZCH2">ZCH2</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ZCH3">ZCH3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ZSDB">ZSDB</a>    |   
<p><b>EnergyConsumptionElectricityNaturalGasMonthly</b></p> |
<a href="#EnergyConsumptionElectricityNaturalGasMonthly::Meter">Meter</a>    |   
<p><b>EnergyConsumptionDistrictHeatingCoolingMonthly</b></p> |
<a href="#EnergyConsumptionDistrictHeatingCoolingMonthly::Meter">Meter</a>    |   
<p><b>EndUseEnergyConsumptionElectricityMonthly</b></p> |
<a href="#EndUseEnergyConsumptionElectricityMonthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseElectricityPart1Monthly</b></p> |
<a href="#PeakEnergyEndUseElectricityPart1Monthly::Meter">Meter</a>    |   
<p><b>ElectricComponentsOfPeakDemandMonthly</b></p> |
<a href="#ElectricComponentsOfPeakDemandMonthly::Meter">Meter</a>    |   
<p><b>SetpointsNotMetWithTemperaturesMonthly</b></p> |
<a href="#SetpointsNotMetWithTemperaturesMonthly::RDCTHERMALZONE">RDC THERMAL ZONE</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::VSTHERMALZONE">VS THERMAL ZONE</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::COMBLETHERMALZONE">COMBLE THERMAL ZONE</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ZCH1">ZCH1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ZCH2">ZCH2</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ZCH3">ZCH3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ZSDB">ZSDB</a>    |   
<p><b>ComfortReportSimple55Monthly</b></p> |
<a href="#ComfortReportSimple55Monthly::RDCTHERMALZONE">RDC THERMAL ZONE</a>    |   
<a href="#ComfortReportSimple55Monthly::VSTHERMALZONE">VS THERMAL ZONE</a>    |   
<a href="#ComfortReportSimple55Monthly::COMBLETHERMALZONE">COMBLE THERMAL ZONE</a>    |   
<a href="#ComfortReportSimple55Monthly::ZCH1">ZCH1</a>    |   
<a href="#ComfortReportSimple55Monthly::ZCH2">ZCH2</a>    |   
<a href="#ComfortReportSimple55Monthly::ZCH3">ZCH3</a>    |   
<a href="#ComfortReportSimple55Monthly::ZSDB">ZSDB</a>    |   
<p><b>OccupantComfortDataSummaryMonthly</b></p> |
<a href="#OccupantComfortDataSummaryMonthly::CH2_OCCUPANTS">CH2_OCCUPANTS</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::CH3_OCCUPANTS">CH3_OCCUPANTS</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::CH1_OCCUPANTS">CH1_OCCUPANTS</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::RDC_OCCUPANT">RDC_OCCUPANT</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::SDB_OCCUPANT">SDB_OCCUPANT</a>    |   
<p><b>WindowReportMonthly</b></p> |
<a href="#WindowReportMonthly::FENRDCSO">FEN RDC SO</a>    |   
<a href="#WindowReportMonthly::FENRDCSE">FEN RDC SE</a>    |   
<a href="#WindowReportMonthly::FENRDCN">FEN RDC N</a>    |   
<a href="#WindowReportMonthly::FENRDCON">FEN RDC ON</a>    |   
<a href="#WindowReportMonthly::FENRDCOS">FEN RDC OS</a>    |   
<a href="#WindowReportMonthly::FENRDCES">FEN RDC ES</a>    |   
<a href="#WindowReportMonthly::FENPIGNONE">FEN PIGNON E</a>    |   
<a href="#WindowReportMonthly::FENPIGNONO">FEN PIGNON O</a>    |   
<a href="#WindowReportMonthly::SUBSURFACE3">SUB SURFACE 3</a>    |   
<a href="#WindowReportMonthly::SUBSURFACE1">SUB SURFACE 1</a>    |   
<a href="#WindowReportMonthly::SUBSURFACE2">SUB SURFACE 2</a>    |   
<a href="#WindowReportMonthly::SUBSURFACE5">SUB SURFACE 5</a>    |   
<a href="#WindowReportMonthly::SUBSURFACE6">SUB SURFACE 6</a>    |   
<a href="#WindowReportMonthly::SUBSURFACE4">SUB SURFACE 4</a>    |   
<p><b>WindowEnergyReportMonthly</b></p> |
<a href="#WindowEnergyReportMonthly::FENRDCSO">FEN RDC SO</a>    |   
<a href="#WindowEnergyReportMonthly::FENRDCSE">FEN RDC SE</a>    |   
<a href="#WindowEnergyReportMonthly::FENRDCN">FEN RDC N</a>    |   
<a href="#WindowEnergyReportMonthly::FENRDCON">FEN RDC ON</a>    |   
<a href="#WindowEnergyReportMonthly::FENRDCOS">FEN RDC OS</a>    |   
<a href="#WindowEnergyReportMonthly::FENRDCES">FEN RDC ES</a>    |   
<a href="#WindowEnergyReportMonthly::FENPIGNONE">FEN PIGNON E</a>    |   
<a href="#WindowEnergyReportMonthly::FENPIGNONO">FEN PIGNON O</a>    |   
<a href="#WindowEnergyReportMonthly::SUBSURFACE3">SUB SURFACE 3</a>    |   
<a href="#WindowEnergyReportMonthly::SUBSURFACE1">SUB SURFACE 1</a>    |   
<a href="#WindowEnergyReportMonthly::SUBSURFACE2">SUB SURFACE 2</a>    |   
<a href="#WindowEnergyReportMonthly::SUBSURFACE5">SUB SURFACE 5</a>    |   
<a href="#WindowEnergyReportMonthly::SUBSURFACE6">SUB SURFACE 6</a>    |   
<a href="#WindowEnergyReportMonthly::SUBSURFACE4">SUB SURFACE 4</a>    |   
<p><b>WindowZoneSummaryMonthly</b></p> |
<a href="#WindowZoneSummaryMonthly::RDCTHERMALZONE">RDC THERMAL ZONE</a>    |   
<a href="#WindowZoneSummaryMonthly::VSTHERMALZONE">VS THERMAL ZONE</a>    |   
<a href="#WindowZoneSummaryMonthly::COMBLETHERMALZONE">COMBLE THERMAL ZONE</a>    |   
<a href="#WindowZoneSummaryMonthly::ZCH1">ZCH1</a>    |   
<a href="#WindowZoneSummaryMonthly::ZCH2">ZCH2</a>    |   
<a href="#WindowZoneSummaryMonthly::ZCH3">ZCH3</a>    |   
<a href="#WindowZoneSummaryMonthly::ZSDB">ZSDB</a>    |   
<p><b>WindowEnergyZoneSummaryMonthly</b></p> |
<a href="#WindowEnergyZoneSummaryMonthly::RDCTHERMALZONE">RDC THERMAL ZONE</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::VSTHERMALZONE">VS THERMAL ZONE</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::COMBLETHERMALZONE">COMBLE THERMAL ZONE</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ZCH1">ZCH1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ZCH2">ZCH2</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ZCH3">ZCH3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ZSDB">ZSDB</a>    |   
<p><b>AverageOutdoorConditionsMonthly</b></p> |
<a href="#AverageOutdoorConditionsMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMaximumDryBulbMonthly</b></p> |
<a href="#OutdoorConditionsMaximumDryBulbMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMinimumDryBulbMonthly</b></p> |
<a href="#OutdoorConditionsMinimumDryBulbMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMaximumWetBulbMonthly</b></p> |
<a href="#OutdoorConditionsMaximumWetBulbMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMaximumDewPointMonthly</b></p> |
<a href="#OutdoorConditionsMaximumDewPointMonthly::Environment">Environment</a>    |   
<p><b>OutdoorGroundConditionsMonthly</b></p> |
<a href="#OutdoorGroundConditionsMonthly::Environment">Environment</a>    |   
<p><b>DaylightingReportMonthly</b></p> |
<a href="#DaylightingReportMonthly::ZCH1">ZCH1</a>    |   
<a href="#DaylightingReportMonthly::ZCH2">ZCH2</a>    |   
<a href="#DaylightingReportMonthly::ZCH3">ZCH3</a>    |   
<a href="#DaylightingReportMonthly::ZSDB">ZSDB</a>    |   
<a href="#DaylightingReportMonthly::RDCTHERMALZONE">RDC THERMAL ZONE</a>    |   
<p><b>ZoneTemperatureOscillationReportMonthly</b></p> |
<a href="#ZoneTemperatureOscillationReportMonthly::RDCTHERMALZONE">RDC THERMAL ZONE</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::VSTHERMALZONE">VS THERMAL ZONE</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::COMBLETHERMALZONE">COMBLE THERMAL ZONE</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ZCH1">ZCH1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ZCH2">ZCH2</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ZCH3">ZCH3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ZSDB">ZSDB</a>    |   
<p><b>MechanicalVentilationLoadsMonthly</b></p> |
<a href="#MechanicalVentilationLoadsMonthly::RDCTHERMALZONE">RDC THERMAL ZONE</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::ZCH1">ZCH1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::ZCH2">ZCH2</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::ZCH3">ZCH3</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::ZSDB">ZSDB</a>    |   
<p><b>HeatEmissionsReportMonthly</b></p> |
<a href="#HeatEmissionsReportMonthly::Environment">Environment</a>    |   
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-07-27
    10:35:31</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 9.5.0-de239b2e5f, YMD=2021.07.27 10:35</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">ANNEE</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">CHAMBERY - - MN7 WMO#=999</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       45.57</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">        5.93</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">       -15.0</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      179.98</td>
    <td align="right">       45.07</td>
    <td align="right">       44.91</td>
    <td align="right">       45.07</td>
    <td align="right">       44.91</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      157.58</td>
    <td align="right">       39.07</td>
    <td align="right">       39.71</td>
    <td align="right">       39.07</td>
    <td align="right">       39.71</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       26.41</td>
    <td align="right">        1.47</td>
    <td align="right">        2.94</td>
    <td align="right">       15.91</td>
    <td align="right">        6.09</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       14.67</td>
    <td align="right">        3.26</td>
    <td align="right">        6.55</td>
    <td align="right">       35.30</td>
    <td align="right">       13.56</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       16.76</td>
    <td align="right">        3.76</td>
    <td align="right">        7.40</td>
    <td align="right">       40.72</td>
    <td align="right">       15.33</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      145.88</td>
    <td align="right">       39.07</td>
    <td align="right">       33.86</td>
    <td align="right">       39.07</td>
    <td align="right">       33.87</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      145.88</td>
    <td align="right">       39.07</td>
    <td align="right">       33.86</td>
    <td align="right">       39.07</td>
    <td align="right">       33.87</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       24.73</td>
    <td align="right">        1.47</td>
    <td align="right">        2.10</td>
    <td align="right">       15.91</td>
    <td align="right">        5.25</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       16.95</td>
    <td align="right">        3.76</td>
    <td align="right">        6.20</td>
    <td align="right">       40.72</td>
    <td align="right">       15.50</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       16.95</td>
    <td align="right">        3.76</td>
    <td align="right">        6.20</td>
    <td align="right">       40.72</td>
    <td align="right">       15.50</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">       55.73</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">       48.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      129.19</td>
    <td align="right">        1.00</td>
    <td align="right">       74.48</td>
    <td align="right">        0.00</td>
    <td align="right">       14.67</td>
    <td align="right">       14.67</td>
    <td align="right">      1.2308</td>
    <td align="right">       48.75</td>
    <td align="right">      0.0205</td>
  </tr>
  <tr>
    <td align="right">VS THERMAL ZONE</td>
    <td align="right">       48.75</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       39.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">COMBLE THERMAL ZONE</td>
    <td align="right">       48.75</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       43.87</td>
    <td align="right">        1.00</td>
    <td align="right">       11.70</td>
    <td align="right">        0.00</td>
    <td align="right">        1.68</td>
    <td align="right">        1.68</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZCH1</td>
    <td align="right">       14.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       37.90</td>
    <td align="right">        1.00</td>
    <td align="right">       19.66</td>
    <td align="right">        0.00</td>
    <td align="right">        2.15</td>
    <td align="right">        2.15</td>
    <td align="right">      1.3458</td>
    <td align="right">       14.86</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZCH2</td>
    <td align="right">       10.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       25.92</td>
    <td align="right">        1.00</td>
    <td align="right">       16.55</td>
    <td align="right">        0.00</td>
    <td align="right">        3.01</td>
    <td align="right">        3.01</td>
    <td align="right">      1.9677</td>
    <td align="right">       10.16</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZCH3</td>
    <td align="right">        9.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       24.57</td>
    <td align="right">        1.00</td>
    <td align="right">       16.04</td>
    <td align="right">        0.00</td>
    <td align="right">        3.01</td>
    <td align="right">        3.01</td>
    <td align="right">      2.0756</td>
    <td align="right">        9.64</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZSDB</td>
    <td align="right">       14.09</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       35.93</td>
    <td align="right">        1.00</td>
    <td align="right">       19.15</td>
    <td align="right">        0.00</td>
    <td align="right">        1.89</td>
    <td align="right">        1.89</td>
    <td align="right">      7.0977</td>
    <td align="right">       14.09</td>
    <td align="right">      0.0710</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      195.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      336.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">      157.58</td>
    <td align="right">       22.40</td>
    <td align="right">       26.41</td>
    <td align="right">       26.41</td>
    <td align="right">      1.1282</td>
    <td align="right">       39.00</td>
    <td align="right">      0.0103</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">       97.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      253.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      145.88</td>
    <td align="right">        0.00</td>
    <td align="right">       24.73</td>
    <td align="right">       24.73</td>
    <td align="right">      2.2564</td>
    <td align="right">       19.50</td>
    <td align="right">      0.0205</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">       97.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       82.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.70</td>
    <td align="right">       22.40</td>
    <td align="right">        1.68</td>
    <td align="right">        1.68</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-07-27
    10:35:31</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">01-JAN-20:04</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">10-FEB-22:04</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3542.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1700.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     1720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3542.36</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3542.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     1700.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-07-27
    10:35:31</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh]</td>
    <td align="right">Source Natural Gas [kWh]</td>
    <td align="right">Source Gasoline [kWh]</td>
    <td align="right">Source Diesel [kWh]</td>
    <td align="right">Source Coal [kWh]</td>
    <td align="right">Source Fuel Oil No 1 [kWh]</td>
    <td align="right">Source Fuel Oil No 2 [kWh]</td>
    <td align="right">Source Propane [kWh]</td>
    <td align="right">Source Other Fuel 1 [kWh]</td>
    <td align="right">Source Other Fuel 2 [kWh]</td>
    <td align="right">Source District Cooling [kWh]</td>
    <td align="right">Source District Heating [kWh]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2091.65</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      404.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     6012.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     6417.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2091.65</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh/m2]</td>
    <td align="right">Source Natural Gas [kWh/m2]</td>
    <td align="right">Source Gasoline [kWh/m2]</td>
    <td align="right">Source Diesel [kWh/m2]</td>
    <td align="right">Source Coal [kWh/m2]</td>
    <td align="right">Source Fuel Oil No 1 [kWh/m2]</td>
    <td align="right">Source Fuel Oil No 2 [kWh/m2]</td>
    <td align="right">Source Propane [kWh/m2]</td>
    <td align="right">Source Other Fuel 1 [kWh/m2]</td>
    <td align="right">Source Other Fuel 2 [kWh/m2]</td>
    <td align="right">Source District Cooling [kWh/m2]</td>
    <td align="right">Source District Heating [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.45</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        4.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       61.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">       65.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.45</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh/m2]</td>
    <td align="right">Source Natural Gas [kWh/m2]</td>
    <td align="right">Source Gasoline [kWh/m2]</td>
    <td align="right">Source Diesel [kWh/m2]</td>
    <td align="right">Source Coal [kWh/m2]</td>
    <td align="right">Source Fuel Oil No 1 [kWh/m2]</td>
    <td align="right">Source Fuel Oil No 2 [kWh/m2]</td>
    <td align="right">Source Propane [kWh/m2]</td>
    <td align="right">Source Other Fuel 1 [kWh/m2]</td>
    <td align="right">Source Other Fuel 2 [kWh/m2]</td>
    <td align="right">Source District Cooling [kWh/m2]</td>
    <td align="right">Source District Heating [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.73</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        2.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       30.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">       32.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-07-27
    10:35:31</b></p>
<b>ZoneHVAC:IdealLoadsAirSystem</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:IdealLoadsAirSystem-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Sensible Heating Capacity [m3/s]</td>
    <td align="right">Design Size Maximum Sensible Heating Capacity [W]</td>
    <td align="right">User-Specified Maximum Sensible Heating Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">RDC THERMAL ZONE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">     3000.00</td>
    <td align="right">     3000.00</td>
    <td align="right">     3000.00</td>
  </tr>
  <tr>
    <td align="right">ZCH1 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">     1000.00</td>
    <td align="right">     1000.00</td>
    <td align="right">     1000.00</td>
  </tr>
  <tr>
    <td align="right">ZCH2 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">     1000.00</td>
    <td align="right">     1000.00</td>
    <td align="right">     1000.00</td>
  </tr>
  <tr>
    <td align="right">ZCH3 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">     1000.00</td>
    <td align="right">     1000.00</td>
    <td align="right">     1000.00</td>
  </tr>
  <tr>
    <td align="right">ZSDB IDEAL LOADS AIR SYSTEM</td>
    <td align="right">     1000.00</td>
    <td align="right">     1000.00</td>
    <td align="right">     1000.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-07-27
    10:35:31</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">2A2C5C</td>
    <td align="right">EE6D52 | BA67AF | Mir-E97B31 | 87BA48 | 26C7C7 | 206BB5 | 7123C0 | 7A2E83 | 867B5A | 96CDC3 | Mir-F7997D | FD3D9A | B124A7 | Mir-10764A | Mir-ECCDCF | A30F8A | Mir-B33783 | CB0F8D | 5F20EC | CFEA6D | Mir-828210 | Mir-3A5792 | Mir-CB4593 | 53E355 | Mir-7AE9C2 | 5FDFCE | Mir-D32739 | Mir-757531 | Mir-48E842 | Mir-143B35 | Mir-1C7783 | E998D8 | Mir-62294F | 9CEB89 | Mir-EF1A98 | 7D91D3 | 89948B | Mir-697A5E | Mir-6D61D4 | Mir-C9D58C | 5D4A8F | Mir-628949 | MUR RDC SUD | SURFACE 4 | SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">Mir-2A2C5C</td>
    <td align="right">206BB5 | 7123C0 | C5D593 | 96CDC3 | 908CE5 | EE9BE8 | Mir-88C273 | Mir-1151EC | Mir-8DE6D5 | 2A6A8F | Mir-2F8D09 | 7E86DD | B86563 | 3C656C | FCFF6B | 342680 | Mir-EF0E05 | Mir-40EB0D | 8C7EDE | 5F4538 | MUR RDC SUD | SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">49D7EA</td>
    <td align="right">MUR RDC SUD |</td>
  </tr>
  <tr>
    <td align="right">Mir-49D7EA</td>
    <td align="right">2A2C5C | EE6D52 | BA67AF | Mir-E97B31 | 87BA48 | 26C7C7 | 206BB5 | 7123C0 | C5D593 | 7A2E83 | 867B5A | 96CDC3 | 908CE5 | EE9BE8 | Mir-88C273 | Mir-1151EC | Mir-8DE6D5 | 2A6A8F | Mir-2F8D09 | 7E86DD | Mir-F7997D | FD3D9A | B124A7 | Mir-10764A | Mir-ECCDCF | A30F8A | Mir-B33783 | CB0F8D | 5F20EC | CFEA6D | Mir-828210 | Mir-3A5792 | Mir-CB4593 | 53E355 | Mir-7AE9C2 | 5FDFCE | D32739 | Mir-D32739 | Mir-757531 | 48E842 | Mir-48E842 | Mir-143B35 | Mir-1C7783 | E998D8 | Mir-62294F | 9CEB89 | Mir-EF1A98 | 7D91D3 | 89948B | 697A5E | Mir-697A5E | B86563 | 3C656C | FCFF6B | 342680 | Mir-6D61D4 | Mir-C9D58C | 5D4A8F | Mir-628949 | Mir-EF0E05 | Mir-40EB0D | 8C7EDE | 5F4538 | MUR RDC SUD | SURFACE 4 | SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">EE6D52</td>
    <td align="right">2A2C5C | BA67AF | 206BB5 | 7123C0 | C5D593 | 96CDC3 | 908CE5 | EE9BE8 | Mir-88C273 | Mir-1151EC | Mir-8DE6D5 | 2A6A8F | Mir-2F8D09 | 7E86DD | D32739 | Mir-757531 | 48E842 | Mir-143B35 | 7D91D3 | 89948B | 697A5E | B86563 | 3C656C | FCFF6B | 342680 | Mir-EF0E05 | Mir-40EB0D | 8C7EDE | 5F4538 | MUR RDC SUD | SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EE6D52</td>
    <td align="right">Mir-E97B31 | 87BA48 | 26C7C7 | 206BB5 | 7123C0 | 7A2E83 | 867B5A | 96CDC3 | Mir-F7997D | FD3D9A | B124A7 | Mir-10764A | Mir-ECCDCF | A30F8A | Mir-B33783 | CB0F8D | 5F20EC | CFEA6D | Mir-828210 | Mir-3A5792 | Mir-CB4593 | 53E355 | Mir-7AE9C2 | 5FDFCE | Mir-1C7783 | E998D8 | Mir-62294F | 9CEB89 | Mir-EF1A98 | 7D91D3 | 89948B | Mir-6D61D4 | Mir-C9D58C | 5D4A8F | Mir-628949 | MUR RDC SUD | SURFACE 4 | SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">BA67AF</td>
    <td align="right">MUR RDC SUD |</td>
  </tr>
  <tr>
    <td align="right">Mir-BA67AF</td>
    <td align="right">206BB5 | 7123C0 | C5D593 | 7A2E83 | 867B5A | 96CDC3 | 908CE5 | Mir-ECCDCF | A30F8A | Mir-B33783 | CB0F8D | 5F20EC | CFEA6D | Mir-828210 | Mir-3A5792 | Mir-CB4593 | 53E355 | Mir-7AE9C2 | 5FDFCE | Mir-1C7783 | E998D8 | Mir-62294F | 9CEB89 | Mir-EF1A98 | 7D91D3 | 89948B | 697A5E | Mir-697A5E | B86563 | 3C656C | FCFF6B | 342680 | Mir-6D61D4 | Mir-C9D58C | 5D4A8F | Mir-628949 | Mir-EF0E05 | Mir-40EB0D | 8C7EDE | 5F4538 | MUR RDC SUD | SURFACE 4 | SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">471B49</td>
    <td align="right">MUR RDC SUD |</td>
  </tr>
  <tr>
    <td align="right">Mir-471B49</td>
    <td align="right">2A2C5C | Mir-EE6D52 | BA67AF | E97B31 | 87BA48 | 26C7C7 | 206BB5 | 7123C0 | C5D593 | 7A2E83 | 867B5A | 96CDC3 | 908CE5 | EE9BE8 | Mir-88C273 | Mir-1151EC | Mir-8DE6D5 | 2A6A8F | Mir-2F8D09 | 7E86DD | Mir-F7997D | FD3D9A | B124A7 | Mir-10764A | Mir-ECCDCF | A30F8A | Mir-B33783 | CB0F8D | 5F20EC | CFEA6D | Mir-828210 | Mir-3A5792 | CB4593 | Mir-CB4593 | 53E355 | 7AE9C2 | Mir-7AE9C2 | 5FDFCE | D32739 | Mir-757531 | 48E842 | Mir-143B35 | 1C7783 | Mir-1C7783 | E998D8 | 62294F | Mir-62294F | 9CEB89 | EF1A98 | 7D91D3 | 89948B | 697A5E | B86563 | 3C656C | FCFF6B | 342680 | Mir-6D61D4 | Mir-C9D58C | 5D4A8F | Mir-628949 | Mir-EF0E05 | Mir-40EB0D | 8C7EDE | 5F4538 | MUR RDC SUD | SURFACE 4 | SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">E97B31</td>
    <td align="right">87BA48 | 26C7C7 | 206BB5 | 7123C0 | 7A2E83 | 867B5A | 96CDC3 | Mir-F7997D | FD3D9A | B124A7 | Mir-10764A | Mir-ECCDCF | A30F8A | Mir-B33783 | CB0F8D | 5F20EC | CFEA6D | Mir-828210 | Mir-3A5792 | Mir-CB4593 | 53E355 | Mir-7AE9C2 | 5FDFCE | Mir-1C7783 | E998D8 | Mir-62294F | 9CEB89 | Mir-6D61D4 | Mir-C9D58C | 5D4A8F | Mir-628949 | MUR RDC SUD | SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">Mir-E97B31</td>
    <td align="right">2A2C5C | Mir-EE6D52 | BA67AF | 206BB5 | 7123C0 | C5D593 | 96CDC3 | 908CE5 | EE9BE8 | Mir-88C273 | Mir-1151EC | Mir-8DE6D5 | 2A6A8F | Mir-2F8D09 | 7E86DD | D32739 | Mir-757531 | 48E842 | Mir-143B35 | EF1A98 | 7D91D3 | 89948B | 697A5E | B86563 | 3C656C | FCFF6B | 342680 | Mir-EF0E05 | Mir-40EB0D | 8C7EDE | 5F4538 | MUR RDC SUD | SURFACE 4 | SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">87BA48</td>
    <td align="right">MUR RDC SUD |</td>
  </tr>
  <tr>
    <td align="right">Mir-87BA48</td>
    <td align="right">206BB5 | 7123C0 | C5D593 | 7A2E83 | 867B5A | 96CDC3 | 908CE5 | Mir-ECCDCF | A30F8A | Mir-B33783 | CB0F8D | 5F20EC | CFEA6D | Mir-828210 | Mir-3A5792 | CB4593 | Mir-CB4593 | 53E355 | 7AE9C2 | Mir-7AE9C2 | 5FDFCE | 1C7783 | Mir-1C7783 | E998D8 | 62294F | Mir-62294F | 9CEB89 | EF1A98 | 7D91D3 | 89948B | 697A5E | B86563 | 3C656C | FCFF6B | 342680 | Mir-6D61D4 | Mir-C9D58C | 5D4A8F | Mir-628949 | Mir-EF0E05 | Mir-40EB0D | 8C7EDE | 5F4538 | MUR RDC SUD | SURFACE 4 | SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">26C7C7</td>
    <td align="right">2A2C5C | Mir-EE6D52 | BA67AF | E97B31 | 87BA48 | 206BB5 | 7123C0 | C5D593 | 96CDC3 | 908CE5 | EE9BE8 | Mir-88C273 | Mir-1151EC | Mir-8DE6D5 | 2A6A8F | Mir-2F8D09 | 7E86DD | CB4593 | 53E355 | 7AE9C2 | 5FDFCE | D32739 | Mir-757531 | 48E842 | Mir-143B35 | 1C7783 | E998D8 | 62294F | 9CEB89 | EF1A98 | 7D91D3 | 89948B | 697A5E | B86563 | 3C656C | FCFF6B | 342680 | Mir-EF0E05 | Mir-40EB0D | 8C7EDE | 5F4538 | MUR RDC SUD | SURFACE 4 | SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">Mir-26C7C7</td>
    <td align="right">206BB5 | 7123C0 | 7A2E83 | 867B5A | 96CDC3 | Mir-F7997D | FD3D9A | B124A7 | Mir-10764A | Mir-ECCDCF | A30F8A | Mir-B33783 | CB0F8D | 5F20EC | CFEA6D | Mir-828210 | Mir-3A5792 | Mir-6D61D4 | Mir-C9D58C | 5D4A8F | Mir-628949 | MUR RDC SUD | SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">Mir-206BB5</td>
    <td align="right">7123C0 | C5D593 | 7A2E83 | 867B5A | 96CDC3 | 908CE5 | Mir-ECCDCF | A30F8A | Mir-B33783 | CB0F8D | 5F20EC | CFEA6D | Mir-828210 | Mir-3A5792 | CB4593 | Mir-CB4593 | 53E355 | 7AE9C2 | Mir-7AE9C2 | 5FDFCE | 1C7783 | Mir-1C7783 | E998D8 | 62294F | Mir-62294F | 9CEB89 | EF1A98 | Mir-EF1A98 | 7D91D3 | 89948B | 697A5E | Mir-697A5E | B86563 | 3C656C | FCFF6B | 342680 | Mir-6D61D4 | Mir-C9D58C | 5D4A8F | Mir-628949 | Mir-EF0E05 | Mir-40EB0D | 8C7EDE | 5F4538 | SURFACE 4 | SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">7123C0</td>
    <td align="right">867B5A | 96CDC3 | 908CE5 | 1C7783 | Mir-1C7783 | 62294F | Mir-62294F | 9CEB89 | EF1A98 | Mir-EF1A98 | 89948B | 697A5E | Mir-697A5E | B86563 | FCFF6B | 342680 | Mir-6D61D4 | Mir-C9D58C | 5D4A8F | Mir-628949 | Mir-EF0E05 | Mir-40EB0D | 8C7EDE | 5F4538 | PIGNON EST | PIGNON OUEST | SURFACE 14 | SURFACE 4 | SURFACE 5 | SURFACE 10 | SURFACE 9 | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">Mir-7123C0</td>
    <td align="right">867B5A | 908CE5 | PIGNON EST | PIGNON OUEST | PAN SUD |</td>
  </tr>
  <tr>
    <td align="right">C5D593</td>
    <td align="right">867B5A | 908CE5 | 6D61D4 | Mir-6D61D4 | Mir-C9D58C | 5D4A8F | Mir-628949 | Mir-EF0E05 | 40EB0D | Mir-40EB0D | 8C7EDE | 5F4538 | PIGNON OUEST |</td>
  </tr>
  <tr>
    <td align="right">7A2E83</td>
    <td align="right">867B5A | 908CE5 | 6D61D4 | Mir-6D61D4 | Mir-C9D58C | 5D4A8F | Mir-628949 | Mir-EF0E05 | 40EB0D | Mir-40EB0D | 8C7EDE | 5F4538 | PIGNON EST |</td>
  </tr>
  <tr>
    <td align="right">867B5A</td>
    <td align="right">C5D593 | 7A2E83 | 6D61D4 | C9D58C | Mir-C9D58C | 5D4A8F | Mir-628949 | Mir-EF0E05 | 40EB0D | 8C7EDE | 5F4538 | Mir-5F4538 | PIGNON EST |</td>
  </tr>
  <tr>
    <td align="right">96CDC3</td>
    <td align="right">7123C0 | C5D593 | 7A2E83 | 6D61D4 | C9D58C | 5D4A8F | Mir-628949 | Mir-EF0E05 | 40EB0D | 8C7EDE | Mir-5F4538 | PIGNON EST | PIGNON OUEST | SURFACE 14 | SURFACE 15 | SURFACE 5 | SURFACE 9 | SURFACE 20 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">Mir-96CDC3</td>
    <td align="right">C5D593 | 7A2E83 | Mir-867B5A | Mir-908CE5 | PIGNON EST | PIGNON OUEST | PAN NORD |</td>
  </tr>
  <tr>
    <td align="right">908CE5</td>
    <td align="right">C5D593 | 7A2E83 | 6D61D4 | C9D58C | Mir-C9D58C | 5D4A8F | Mir-628949 | Mir-EF0E05 | 40EB0D | 8C7EDE | 5F4538 | Mir-5F4538 | PIGNON OUEST |</td>
  </tr>
  <tr>
    <td align="right">EE9BE8</td>
    <td align="right">Mir-2A2C5C | EE6D52 | BA67AF | Mir-E97B31 | 87BA48 | 26C7C7 | 206BB5 | 7123C0 | C5D593 | 7A2E83 | Mir-1C7783 | E998D8 | Mir-62294F | 9CEB89 | Mir-EF1A98 | 7D91D3 | 89948B | Mir-697A5E | MUR RDC OUEST | PIGNON OUEST | SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EE9BE8</td>
    <td align="right">C5D593 | 7A2E83 | 867B5A | 96CDC3 | 908CE5 | Mir-88C273 | Mir-1151EC | Mir-8DE6D5 | 2A6A8F | Mir-2F8D09 | 7E86DD | Mir-F7997D | FD3D9A | B124A7 | Mir-10764A | Mir-ECCDCF | A30F8A | Mir-B33783 | CB0F8D | 5F20EC | CFEA6D | Mir-828210 | Mir-3A5792 | Mir-CB4593 | 53E355 | Mir-7AE9C2 | 5FDFCE | Mir-D32739 | Mir-757531 | Mir-48E842 | Mir-143B35 | B86563 | 3C656C | FCFF6B | 342680 | Mir-6D61D4 | Mir-C9D58C | 5D4A8F | Mir-628949 | Mir-EF0E05 | Mir-40EB0D | 8C7EDE | 5F4538 | MUR RDC OUEST | PIGNON OUEST | SURFACE 14 | SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">88C273</td>
    <td align="right">206BB5 | 7123C0 | C5D593 | 7A2E83 | 867B5A | 96CDC3 | 908CE5 | Mir-ECCDCF | A30F8A | Mir-B33783 | CB0F8D | 5F20EC | CFEA6D | Mir-828210 | Mir-3A5792 | Mir-CB4593 | 53E355 | Mir-7AE9C2 | 5FDFCE | Mir-1C7783 | E998D8 | Mir-62294F | 9CEB89 | Mir-EF1A98 | 7D91D3 | 89948B | Mir-697A5E | B86563 | 3C656C | FCFF6B | 342680 | Mir-6D61D4 | Mir-C9D58C | 5D4A8F | Mir-628949 | Mir-EF0E05 | Mir-40EB0D | 8C7EDE | 5F4538 | MUR RDC OUEST | PIGNON OUEST | SURFACE 14 | SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">Mir-88C273</td>
    <td align="right">MUR RDC OUEST |</td>
  </tr>
  <tr>
    <td align="right">1151EC</td>
    <td align="right">C5D593 | 7A2E83 | 867B5A | 96CDC3 | 908CE5 | Mir-8DE6D5 | 2A6A8F | Mir-2F8D09 | 7E86DD | Mir-F7997D | FD3D9A | B124A7 | Mir-10764A | Mir-ECCDCF | A30F8A | Mir-B33783 | CB0F8D | 5F20EC | CFEA6D | Mir-828210 | Mir-3A5792 | Mir-CB4593 | 53E355 | Mir-7AE9C2 | 5FDFCE | Mir-D32739 | Mir-757531 | Mir-48E842 | Mir-143B35 | B86563 | 3C656C | FCFF6B | 342680 | Mir-6D61D4 | Mir-C9D58C | 5D4A8F | Mir-628949 | Mir-EF0E05 | Mir-40EB0D | 8C7EDE | 5F4538 | MUR RDC OUEST | PIGNON OUEST | SURFACE 14 | SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">Mir-1151EC</td>
    <td align="right">Mir-2A2C5C | EE6D52 | BA67AF | Mir-E97B31 | 87BA48 | 26C7C7 | 206BB5 | 7123C0 | C5D593 | 7A2E83 | Mir-EE9BE8 | Mir-88C273 | Mir-1C7783 | E998D8 | Mir-62294F | 9CEB89 | Mir-EF1A98 | 7D91D3 | 89948B | Mir-697A5E | MUR RDC OUEST | PIGNON OUEST | SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">303F89</td>
    <td align="right">MUR RDC OUEST |</td>
  </tr>
  <tr>
    <td align="right">Mir-303F89</td>
    <td align="right">Mir-2A2C5C | EE6D52 | BA67AF | Mir-E97B31 | 87BA48 | 26C7C7 | 206BB5 | 7123C0 | C5D593 | 7A2E83 | 867B5A | 96CDC3 | 908CE5 | Mir-EE9BE8 | Mir-88C273 | Mir-1151EC | Mir-8DE6D5 | 2A6A8F | Mir-2F8D09 | 7E86DD | Mir-F7997D | FD3D9A | B124A7 | Mir-10764A | Mir-ECCDCF | A30F8A | Mir-B33783 | CB0F8D | 5F20EC | CFEA6D | Mir-828210 | Mir-3A5792 | Mir-CB4593 | 53E355 | Mir-7AE9C2 | 5FDFCE | Mir-D32739 | Mir-757531 | Mir-48E842 | Mir-143B35 | Mir-1C7783 | E998D8 | Mir-62294F | 9CEB89 | Mir-EF1A98 | 7D91D3 | 89948B | Mir-697A5E | B86563 | 3C656C | FCFF6B | 342680 | Mir-6D61D4 | Mir-C9D58C | 5D4A8F | Mir-628949 | Mir-EF0E05 | Mir-40EB0D | 8C7EDE | 5F4538 | MUR RDC OUEST | PIGNON OUEST | SURFACE 14 | SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">8DE6D5</td>
    <td align="right">Mir-2A2C5C | EE6D52 | BA67AF | Mir-E97B31 | 87BA48 | 26C7C7 | 206BB5 | 7123C0 | C5D593 | 7A2E83 | 867B5A | 96CDC3 | 908CE5 | Mir-EE9BE8 | Mir-88C273 | 1151EC | F7997D | B124A7 | 10764A | Mir-10764A | ECCDCF | Mir-ECCDCF | A30F8A | B33783 | Mir-B33783 | CB0F8D | 5F20EC | CFEA6D | Mir-828210 | Mir-3A5792 | Mir-CB4593 | 53E355 | Mir-7AE9C2 | 5FDFCE | Mir-D32739 | Mir-48E842 | Mir-143B35 | Mir-1C7783 | E998D8 | Mir-62294F | 9CEB89 | Mir-EF1A98 | 7D91D3 | 89948B | Mir-697A5E | Mir-B86563 | 3C656C | FCFF6B | 342680 | Mir-342680 | 6D61D4 | C9D58C | Mir-C9D58C | 5D4A8F | Mir-628949 | Mir-EF0E05 | 40EB0D | 8C7EDE | 5F4538 | Mir-5F4538 | MUR RDC OUEST | PIGNON OUEST | SURFACE 14 | SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">Mir-8DE6D5</td>
    <td align="right">Mir-2A2C5C | EE6D52 | Mir-E97B31 | 26C7C7 | Mir-EE9BE8 | 1151EC | F7997D | 10764A | Mir-10764A | Mir-D32739 | Mir-48E842 | MUR RDC OUEST |</td>
  </tr>
  <tr>
    <td align="right">2A6A8F</td>
    <td align="right">Mir-2A2C5C | EE6D52 | BA67AF | Mir-E97B31 | 87BA48 | 26C7C7 | 206BB5 | 7123C0 | C5D593 | 7A2E83 | 867B5A | 908CE5 | Mir-EE9BE8 | Mir-88C273 | 1151EC | F7997D | B124A7 | Mir-1C7783 | E998D8 | Mir-62294F | 9CEB89 | Mir-EF1A98 | 7D91D3 | 89948B | Mir-697A5E | Mir-B86563 | 3C656C | FCFF6B | 6D61D4 | 5D4A8F | Mir-628949 | Mir-EF0E05 | 40EB0D | 8C7EDE | MUR RDC OUEST | PIGNON OUEST | SURFACE 14 | SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">Mir-2A6A8F</td>
    <td align="right">867B5A | 96CDC3 | 908CE5 | Mir-8DE6D5 | Mir-2F8D09 | B124A7 | Mir-10764A | Mir-ECCDCF | A30F8A | Mir-B33783 | CB0F8D | 5F20EC | CFEA6D | Mir-828210 | Mir-3A5792 | Mir-CB4593 | 53E355 | Mir-7AE9C2 | 5FDFCE | Mir-D32739 | Mir-48E842 | Mir-143B35 | 3C656C | FCFF6B | 342680 | Mir-C9D58C | 5D4A8F | Mir-628949 | Mir-EF0E05 | 8C7EDE | 5F4538 | MUR RDC OUEST | PIGNON OUEST | SURFACE 14 |</td>
  </tr>
  <tr>
    <td align="right">2F8D09</td>
    <td align="right">867B5A | 96CDC3 | 908CE5 | 5F20EC | CFEA6D | Mir-828210 | Mir-3A5792 | Mir-CB4593 | 53E355 | Mir-7AE9C2 | 5FDFCE | Mir-D32739 | Mir-48E842 | Mir-143B35 | MUR RDC OUEST | PIGNON OUEST | SURFACE 14 |</td>
  </tr>
  <tr>
    <td align="right">Mir-2F8D09</td>
    <td align="right">Mir-2A2C5C | EE6D52 | BA67AF | Mir-E97B31 | 87BA48 | 26C7C7 | 206BB5 | 7123C0 | C5D593 | 7A2E83 | 867B5A | 908CE5 | Mir-EE9BE8 | Mir-88C273 | 1151EC | Mir-8DE6D5 | Mir-2A6A8F | F7997D | B124A7 | 10764A | ECCDCF | A30F8A | B33783 | CB0F8D | Mir-1C7783 | E998D8 | Mir-62294F | 9CEB89 | Mir-EF1A98 | 7D91D3 | 89948B | Mir-697A5E | Mir-B86563 | 3C656C | FCFF6B | Mir-342680 | 6D61D4 | C9D58C | 5D4A8F | Mir-628949 | Mir-EF0E05 | 40EB0D | 8C7EDE | Mir-5F4538 | MUR RDC OUEST | PIGNON OUEST | SURFACE 14 | SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">7E86DD</td>
    <td align="right">Mir-2A2C5C | EE6D52 | Mir-E97B31 | 26C7C7 | Mir-EE9BE8 | 1151EC | F7997D | 10764A | Mir-10764A | MUR RDC OUEST |</td>
  </tr>
  <tr>
    <td align="right">Mir-7E86DD</td>
    <td align="right">Mir-2A2C5C | EE6D52 | BA67AF | Mir-E97B31 | 87BA48 | 26C7C7 | 206BB5 | 7123C0 | C5D593 | 7A2E83 | 867B5A | 96CDC3 | 908CE5 | Mir-EE9BE8 | Mir-88C273 | 1151EC | Mir-8DE6D5 | Mir-2A6A8F | Mir-2F8D09 | F7997D | B124A7 | 10764A | Mir-10764A | ECCDCF | Mir-ECCDCF | A30F8A | B33783 | Mir-B33783 | CB0F8D | 5F20EC | CFEA6D | Mir-828210 | Mir-3A5792 | Mir-CB4593 | 53E355 | Mir-7AE9C2 | 5FDFCE | Mir-D32739 | Mir-48E842 | Mir-143B35 | Mir-1C7783 | E998D8 | Mir-62294F | 9CEB89 | Mir-EF1A98 | 7D91D3 | 89948B | Mir-697A5E | Mir-B86563 | 3C656C | FCFF6B | 342680 | Mir-342680 | 6D61D4 | C9D58C | Mir-C9D58C | 5D4A8F | Mir-628949 | Mir-EF0E05 | 40EB0D | 8C7EDE | 5F4538 | Mir-5F4538 | MUR RDC OUEST | PIGNON OUEST | SURFACE 14 | SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">F7997D</td>
    <td align="right">C5D593 | 7A2E83 | 867B5A | 96CDC3 | 908CE5 | Mir-8DE6D5 | 2A6A8F | Mir-2F8D09 | 7E86DD | B124A7 | Mir-10764A | Mir-ECCDCF | A30F8A | Mir-B33783 | CB0F8D | 5F20EC | CFEA6D | Mir-828210 | Mir-3A5792 | CB4593 | 53E355 | 7AE9C2 | 5FDFCE | D32739 | Mir-757531 | 48E842 | Mir-143B35 | B86563 | 3C656C | FCFF6B | 342680 | Mir-6D61D4 | Mir-C9D58C | 5D4A8F | Mir-628949 | Mir-EF0E05 | Mir-40EB0D | 8C7EDE | 5F4538 | MUR RDC EST | PIGNON EST | SURFACE 9 | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">Mir-F7997D</td>
    <td align="right">2A2C5C | Mir-EE6D52 | BA67AF | E97B31 | 87BA48 | Mir-26C7C7 | 206BB5 | 7123C0 | C5D593 | 7A2E83 | Mir-EE9BE8 | Mir-88C273 | 1151EC | 1C7783 | E998D8 | 62294F | 9CEB89 | EF1A98 | 7D91D3 | 89948B | 697A5E | MUR RDC EST | PIGNON EST | SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">FD3D9A</td>
    <td align="right">2A2C5C | Mir-EE6D52 | E97B31 | Mir-26C7C7 | Mir-EE9BE8 | 1151EC | MUR RDC EST |</td>
  </tr>
  <tr>
    <td align="right">Mir-FD3D9A</td>
    <td align="right">2A2C5C | Mir-EE6D52 | BA67AF | E97B31 | 87BA48 | Mir-26C7C7 | 206BB5 | 7123C0 | C5D593 | 7A2E83 | 867B5A | 96CDC3 | 908CE5 | Mir-EE9BE8 | Mir-88C273 | 1151EC | Mir-8DE6D5 | 2A6A8F | Mir-2A6A8F | Mir-2F8D09 | 7E86DD | F7997D | B124A7 | Mir-10764A | Mir-ECCDCF | A30F8A | Mir-B33783 | CB0F8D | 5F20EC | CFEA6D | Mir-828210 | Mir-3A5792 | CB4593 | 53E355 | 7AE9C2 | 5FDFCE | D32739 | Mir-757531 | 48E842 | Mir-143B35 | 1C7783 | E998D8 | 62294F | 9CEB89 | EF1A98 | 7D91D3 | 89948B | 697A5E | B86563 | Mir-B86563 | 3C656C | FCFF6B | 342680 | 6D61D4 | Mir-6D61D4 | Mir-C9D58C | 5D4A8F | Mir-628949 | Mir-EF0E05 | 40EB0D | Mir-40EB0D | 8C7EDE | 5F4538 | MUR RDC EST | PIGNON EST | SURFACE 9 | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">B124A7</td>
    <td align="right">2A2C5C | Mir-EE6D52 | E97B31 | Mir-26C7C7 | Mir-EE9BE8 | 1151EC | D32739 | 48E842 | MUR RDC EST |</td>
  </tr>
  <tr>
    <td align="right">Mir-B124A7</td>
    <td align="right">2A2C5C | Mir-EE6D52 | BA67AF | E97B31 | 87BA48 | Mir-26C7C7 | 206BB5 | 7123C0 | C5D593 | 7A2E83 | 867B5A | 96CDC3 | 908CE5 | Mir-EE9BE8 | Mir-88C273 | 1151EC | Mir-ECCDCF | A30F8A | Mir-B33783 | CB0F8D | 5F20EC | CFEA6D | Mir-828210 | Mir-3A5792 | CB4593 | 53E355 | 7AE9C2 | 5FDFCE | D32739 | 48E842 | Mir-143B35 | 1C7783 | E998D8 | 62294F | 9CEB89 | EF1A98 | 7D91D3 | 89948B | 697A5E | B86563 | Mir-B86563 | 3C656C | FCFF6B | 342680 | 6D61D4 | Mir-6D61D4 | Mir-C9D58C | 5D4A8F | Mir-628949 | Mir-EF0E05 | 40EB0D | Mir-40EB0D | 8C7EDE | 5F4538 | MUR RDC EST | PIGNON EST | SURFACE 9 | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">10764A</td>
    <td align="right">867B5A | 96CDC3 | 908CE5 | Mir-8DE6D5 | Mir-2F8D09 | 7E86DD | Mir-ECCDCF | A30F8A | Mir-B33783 | CB0F8D | 5F20EC | CFEA6D | Mir-828210 | Mir-3A5792 | CB4593 | 53E355 | 7AE9C2 | 5FDFCE | D32739 | Mir-757531 | 48E842 | Mir-143B35 | 3C656C | FCFF6B | 342680 | Mir-C9D58C | 5D4A8F | Mir-628949 | Mir-EF0E05 | 8C7EDE | 5F4538 | MUR RDC EST | PIGNON EST | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">Mir-10764A</td>
    <td align="right">2A2C5C | Mir-EE6D52 | BA67AF | E97B31 | 87BA48 | Mir-26C7C7 | 206BB5 | 7123C0 | C5D593 | 7A2E83 | 867B5A | 908CE5 | Mir-EE9BE8 | Mir-88C273 | 1151EC | Mir-8DE6D5 | Mir-2A6A8F | 7E86DD | F7997D | B124A7 | 1C7783 | E998D8 | 62294F | 9CEB89 | EF1A98 | 7D91D3 | 89948B | 697A5E | Mir-B86563 | 3C656C | FCFF6B | 6D61D4 | 5D4A8F | Mir-628949 | Mir-EF0E05 | 40EB0D | 8C7EDE | MUR RDC EST | PIGNON EST | SURFACE 9 | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">ECCDCF</td>
    <td align="right">867B5A | 96CDC3 | 908CE5 | CFEA6D | Mir-828210 | Mir-3A5792 | CB4593 | 7AE9C2 | 5FDFCE | FCFF6B | 342680 | PIGNON EST | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">Mir-ECCDCF</td>
    <td align="right">7123C0 | C5D593 | 7A2E83 | 867B5A | 908CE5 | B33783 | CB0F8D | 1C7783 | 62294F | 9CEB89 | EF1A98 | 89948B | 697A5E | Mir-B86563 | FCFF6B | 6D61D4 | C9D58C | 5D4A8F | Mir-628949 | Mir-EF0E05 | 40EB0D | 8C7EDE | Mir-5F4538 | PIGNON EST | SURFACE 9 | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">A30F8A</td>
    <td align="right">1C7783 | 62294F | EF1A98 | 697A5E | Mir-B86563 | 342680 | SURFACE 9 | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">Mir-A30F8A</td>
    <td align="right">7123C0 | C5D593 | 7A2E83 | 867B5A | 96CDC3 | 908CE5 | Mir-ECCDCF | B33783 | CB0F8D | CFEA6D | Mir-828210 | Mir-3A5792 | CB4593 | 7AE9C2 | 5FDFCE | 1C7783 | 62294F | 9CEB89 | EF1A98 | 89948B | 697A5E | Mir-B86563 | FCFF6B | 342680 | 6D61D4 | C9D58C | Mir-C9D58C | 5D4A8F | Mir-628949 | Mir-EF0E05 | 40EB0D | 8C7EDE | 5F4538 | Mir-5F4538 | PIGNON EST | SURFACE 9 | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">B33783</td>
    <td align="right">867B5A | 96CDC3 | 908CE5 | Mir-ECCDCF | CB0F8D | CFEA6D | Mir-828210 | Mir-3A5792 | CB4593 | 7AE9C2 | 5FDFCE | FCFF6B | 342680 | Mir-C9D58C | 5D4A8F | Mir-628949 | Mir-EF0E05 | 8C7EDE | 5F4538 | PIGNON EST | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">Mir-B33783</td>
    <td align="right">7123C0 | C5D593 | 7A2E83 | 867B5A | 908CE5 | 1C7783 | 62294F | 9CEB89 | EF1A98 | 89948B | 697A5E | Mir-B86563 | FCFF6B | 6D61D4 | 5D4A8F | Mir-628949 | Mir-EF0E05 | 40EB0D | 8C7EDE | PIGNON EST | SURFACE 9 | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">CB0F8D</td>
    <td align="right">1C7783 | 62294F | EF1A98 | 697A5E | Mir-B86563 | 342680 | SURFACE 9 | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CB0F8D</td>
    <td align="right">7123C0 | C5D593 | 7A2E83 | 867B5A | 96CDC3 | 908CE5 | 1C7783 | 62294F | 9CEB89 | EF1A98 | 89948B | 697A5E | Mir-B86563 | FCFF6B | 342680 | 6D61D4 | C9D58C | Mir-C9D58C | 5D4A8F | Mir-628949 | Mir-EF0E05 | 40EB0D | 8C7EDE | 5F4538 | Mir-5F4538 | PIGNON EST | SURFACE 9 | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">5F20EC</td>
    <td align="right">1C7783 | 62294F | EF1A98 | 697A5E | Mir-B86563 | Mir-342680 | SURFACE 9 | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">Mir-5F20EC</td>
    <td align="right">7123C0 | C5D593 | 7A2E83 | 867B5A | 96CDC3 | 908CE5 | ECCDCF | B33783 | CB0F8D | CFEA6D | 828210 | Mir-3A5792 | CB4593 | 7AE9C2 | 5FDFCE | 1C7783 | 62294F | 9CEB89 | EF1A98 | 89948B | 697A5E | Mir-B86563 | FCFF6B | Mir-342680 | 6D61D4 | C9D58C | 5D4A8F | Mir-628949 | Mir-EF0E05 | 40EB0D | 8C7EDE | Mir-5F4538 | PIGNON EST | SURFACE 9 | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">CFEA6D</td>
    <td align="right">1C7783 | 62294F | EF1A98 | 697A5E | Mir-B86563 | Mir-342680 | SURFACE 9 | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CFEA6D</td>
    <td align="right">7123C0 | C5D593 | 7A2E83 | 867B5A | 96CDC3 | 908CE5 | 1C7783 | 62294F | 9CEB89 | EF1A98 | 89948B | 697A5E | Mir-B86563 | FCFF6B | Mir-342680 | 6D61D4 | C9D58C | 5D4A8F | Mir-628949 | Mir-EF0E05 | 40EB0D | 8C7EDE | Mir-5F4538 | PIGNON EST | SURFACE 9 | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">828210</td>
    <td align="right">867B5A | 96CDC3 | 908CE5 | CFEA6D | Mir-3A5792 | CB4593 | 7AE9C2 | 5FDFCE | PIGNON EST | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">Mir-828210</td>
    <td align="right">7123C0 | C5D593 | 7A2E83 | 867B5A | 908CE5 | ECCDCF | B33783 | CB0F8D | 1C7783 | 62294F | 9CEB89 | EF1A98 | 89948B | 697A5E | Mir-B86563 | FCFF6B | Mir-342680 | 6D61D4 | C9D58C | 5D4A8F | Mir-628949 | Mir-EF0E05 | 40EB0D | 8C7EDE | Mir-5F4538 | PIGNON EST | SURFACE 9 | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">3A5792</td>
    <td align="right">867B5A | 96CDC3 | 908CE5 | CB4593 | 7AE9C2 | 5FDFCE | PIGNON EST | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">Mir-3A5792</td>
    <td align="right">7123C0 | C5D593 | 7A2E83 | 867B5A | 908CE5 | ECCDCF | B33783 | CB0F8D | CFEA6D | 828210 | 1C7783 | 62294F | 9CEB89 | EF1A98 | 89948B | 697A5E | Mir-B86563 | FCFF6B | Mir-342680 | 6D61D4 | C9D58C | 5D4A8F | Mir-628949 | Mir-EF0E05 | 40EB0D | 8C7EDE | Mir-5F4538 | PIGNON EST | SURFACE 9 | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">CB4593</td>
    <td align="right">7123C0 | 7A2E83 | 867B5A | 96CDC3 | ECCDCF | B33783 | CB0F8D | CFEA6D | 828210 | 3A5792 | Mir-1C7783 | 9CEB89 | 6D61D4 | C9D58C | 5D4A8F | Mir-628949 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CB4593</td>
    <td align="right">7123C0 | C5D593 | 96CDC3 | 908CE5 | 7AE9C2 | 5FDFCE | 62294F | 9CEB89 | EF1A98 | 89948B | 697A5E | Mir-B86563 | FCFF6B | Mir-342680 | Mir-EF0E05 | 40EB0D | 8C7EDE | Mir-5F4538 | SURFACE 15 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">53E355</td>
    <td align="right">Mir-1C7783 | 62294F | Mir-62294F | EF1A98 | 697A5E | Mir-B86563 | Mir-342680 | SURFACE 15 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">Mir-53E355</td>
    <td align="right">7123C0 | C5D593 | 7A2E83 | 867B5A | 96CDC3 | 908CE5 | ECCDCF | B33783 | CB0F8D | CFEA6D | 828210 | 3A5792 | Mir-CB4593 | 7AE9C2 | 5FDFCE | Mir-1C7783 | 62294F | Mir-62294F | 9CEB89 | EF1A98 | 89948B | 697A5E | Mir-B86563 | FCFF6B | Mir-342680 | 6D61D4 | C9D58C | 5D4A8F | Mir-628949 | Mir-EF0E05 | 40EB0D | 8C7EDE | Mir-5F4538 | SURFACE 15 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">7AE9C2</td>
    <td align="right">7123C0 | 7A2E83 | 867B5A | 96CDC3 | ECCDCF | B33783 | CB0F8D | CFEA6D | 828210 | 3A5792 | Mir-CB4593 | 5FDFCE | Mir-1C7783 | Mir-62294F | 9CEB89 | 6D61D4 | C9D58C | 5D4A8F | Mir-628949 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">Mir-7AE9C2</td>
    <td align="right">7123C0 | C5D593 | 96CDC3 | 908CE5 | EF1A98 | 89948B | 697A5E | Mir-B86563 | FCFF6B | Mir-342680 | Mir-EF0E05 | 40EB0D | 8C7EDE | Mir-5F4538 | SURFACE 15 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">5FDFCE</td>
    <td align="right">Mir-1C7783 | 62294F | Mir-62294F | EF1A98 | 697A5E | Mir-B86563 | Mir-342680 | SURFACE 15 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">Mir-5FDFCE</td>
    <td align="right">7123C0 | C5D593 | 7A2E83 | 867B5A | 96CDC3 | 908CE5 | Mir-1C7783 | 62294F | Mir-62294F | 9CEB89 | EF1A98 | 89948B | 697A5E | Mir-B86563 | FCFF6B | Mir-342680 | 6D61D4 | C9D58C | 5D4A8F | Mir-628949 | Mir-EF0E05 | 40EB0D | 8C7EDE | Mir-5F4538 | SURFACE 15 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">D32739</td>
    <td align="right">EE6D52 | BA67AF | Mir-E97B31 | 87BA48 | 26C7C7 | 206BB5 | 7123C0 | 7A2E83 | 867B5A | 96CDC3 | F7997D | B124A7 | 10764A | ECCDCF | A30F8A | B33783 | CB0F8D | 5F20EC | CFEA6D | 828210 | 3A5792 | Mir-CB4593 | 53E355 | Mir-7AE9C2 | 5FDFCE | Mir-1C7783 | E998D8 | Mir-62294F | 9CEB89 | Mir-EF1A98 | 7D91D3 | 89948B | 6D61D4 | C9D58C | 5D4A8F | Mir-628949 | MUR RDC NORD | SURFACE 15 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">Mir-D32739</td>
    <td align="right">2A2C5C | BA67AF | 206BB5 | 7123C0 | C5D593 | 96CDC3 | 908CE5 | Mir-EE9BE8 | Mir-88C273 | 1151EC | Mir-8DE6D5 | Mir-2A6A8F | 2F8D09 | 48E842 | Mir-143B35 | 7D91D3 | 89948B | 697A5E | Mir-B86563 | 3C656C | FCFF6B | Mir-342680 | Mir-EF0E05 | 40EB0D | 8C7EDE | Mir-5F4538 | MUR RDC NORD | SURFACE 15 |</td>
  </tr>
  <tr>
    <td align="right">757531</td>
    <td align="right">2A2C5C | EE6D52 | BA67AF | Mir-E97B31 | 87BA48 | 26C7C7 | 206BB5 | 7123C0 | C5D593 | 7A2E83 | 867B5A | 96CDC3 | 908CE5 | Mir-EE9BE8 | Mir-88C273 | 1151EC | Mir-8DE6D5 | Mir-2A6A8F | 2F8D09 | F7997D | B124A7 | 10764A | ECCDCF | A30F8A | B33783 | CB0F8D | 5F20EC | CFEA6D | 828210 | 3A5792 | Mir-CB4593 | 53E355 | Mir-7AE9C2 | 5FDFCE | Mir-D32739 | 48E842 | Mir-143B35 | Mir-1C7783 | E998D8 | Mir-62294F | 9CEB89 | Mir-EF1A98 | 7D91D3 | 89948B | 697A5E | Mir-697A5E | Mir-B86563 | 3C656C | FCFF6B | Mir-342680 | 6D61D4 | C9D58C | 5D4A8F | Mir-628949 | Mir-EF0E05 | 40EB0D | 8C7EDE | Mir-5F4538 | MUR RDC NORD | SURFACE 15 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">Mir-757531</td>
    <td align="right">2A2C5C | EE6D52 | Mir-E97B31 | 26C7C7 | Mir-EE9BE8 | 1151EC | F7997D | 10764A | MUR RDC NORD |</td>
  </tr>
  <tr>
    <td align="right">48E842</td>
    <td align="right">EE6D52 | BA67AF | Mir-E97B31 | 87BA48 | 26C7C7 | 206BB5 | 7123C0 | 7A2E83 | 867B5A | 96CDC3 | F7997D | B124A7 | 10764A | ECCDCF | A30F8A | B33783 | CB0F8D | 5F20EC | CFEA6D | 828210 | 3A5792 | Mir-CB4593 | 53E355 | Mir-7AE9C2 | 5FDFCE | Mir-D32739 | Mir-143B35 | Mir-1C7783 | E998D8 | Mir-62294F | 9CEB89 | Mir-EF1A98 | 7D91D3 | 89948B | Mir-697A5E | 6D61D4 | C9D58C | 5D4A8F | Mir-628949 | MUR RDC NORD | SURFACE 15 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">Mir-48E842</td>
    <td align="right">2A2C5C | BA67AF | 206BB5 | 7123C0 | C5D593 | 96CDC3 | 908CE5 | Mir-EE9BE8 | Mir-88C273 | 1151EC | Mir-8DE6D5 | Mir-2A6A8F | 2F8D09 | Mir-B86563 | 3C656C | FCFF6B | Mir-342680 | Mir-EF0E05 | 40EB0D | 8C7EDE | Mir-5F4538 | MUR RDC NORD | SURFACE 15 |</td>
  </tr>
  <tr>
    <td align="right">143B35</td>
    <td align="right">2A2C5C | EE6D52 | BA67AF | Mir-E97B31 | 87BA48 | 26C7C7 | 206BB5 | 7123C0 | C5D593 | 7A2E83 | 867B5A | 96CDC3 | 908CE5 | Mir-EE9BE8 | Mir-88C273 | 1151EC | ECCDCF | A30F8A | B33783 | CB0F8D | 5F20EC | CFEA6D | 828210 | 3A5792 | Mir-CB4593 | 53E355 | Mir-7AE9C2 | 5FDFCE | Mir-1C7783 | E998D8 | Mir-62294F | 9CEB89 | Mir-EF1A98 | 7D91D3 | 89948B | 697A5E | Mir-697A5E | Mir-B86563 | 3C656C | FCFF6B | Mir-342680 | 6D61D4 | C9D58C | 5D4A8F | Mir-628949 | Mir-EF0E05 | 40EB0D | 8C7EDE | Mir-5F4538 | MUR RDC NORD | SURFACE 15 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">Mir-143B35</td>
    <td align="right">2A2C5C | EE6D52 | Mir-E97B31 | 26C7C7 | Mir-EE9BE8 | 1151EC | MUR RDC NORD |</td>
  </tr>
  <tr>
    <td align="right">1C7783</td>
    <td align="right">7123C0 | 7A2E83 | 867B5A | 96CDC3 | Mir-ECCDCF | A30F8A | Mir-B33783 | CB0F8D | 5F20EC | CFEA6D | Mir-828210 | Mir-3A5792 | Mir-6D61D4 | Mir-C9D58C | 5D4A8F | Mir-628949 | SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">Mir-1C7783</td>
    <td align="right">7123C0 | C5D593 | 96CDC3 | 908CE5 | CB4593 | 53E355 | 7AE9C2 | 5FDFCE | 62294F | 9CEB89 | EF1A98 | 89948B | 697A5E | B86563 | FCFF6B | 342680 | Mir-EF0E05 | Mir-40EB0D | 8C7EDE | 5F4538 | SURFACE 4 | SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">E998D8</td>
    <td align="right">SURFACE 4 | SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">Mir-E998D8</td>
    <td align="right">7123C0 | C5D593 | 7A2E83 | 867B5A | 96CDC3 | 908CE5 | Mir-ECCDCF | A30F8A | Mir-B33783 | CB0F8D | 5F20EC | CFEA6D | Mir-828210 | Mir-3A5792 | CB4593 | Mir-CB4593 | 53E355 | 7AE9C2 | 5FDFCE | Mir-1C7783 | 62294F | 9CEB89 | EF1A98 | 89948B | 697A5E | B86563 | FCFF6B | 342680 | Mir-6D61D4 | Mir-C9D58C | 5D4A8F | Mir-628949 | Mir-EF0E05 | Mir-40EB0D | 8C7EDE | 5F4538 | SURFACE 4 | SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">62294F</td>
    <td align="right">7123C0 | 7A2E83 | 867B5A | 96CDC3 | Mir-ECCDCF | A30F8A | Mir-B33783 | CB0F8D | 5F20EC | CFEA6D | Mir-828210 | Mir-3A5792 | Mir-CB4593 | 53E355 | 5FDFCE | Mir-1C7783 | 9CEB89 | Mir-6D61D4 | Mir-C9D58C | 5D4A8F | Mir-628949 | SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">Mir-62294F</td>
    <td align="right">7123C0 | C5D593 | 96CDC3 | 908CE5 | 53E355 | 7AE9C2 | 5FDFCE | EF1A98 | 89948B | 697A5E | B86563 | FCFF6B | 342680 | Mir-EF0E05 | Mir-40EB0D | 8C7EDE | 5F4538 | SURFACE 4 | SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">9CEB89</td>
    <td align="right">7123C0 | SURFACE 4 | SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">Mir-9CEB89</td>
    <td align="right">7123C0 | C5D593 | 7A2E83 | 867B5A | 96CDC3 | 908CE5 | Mir-6D61D4 | Mir-C9D58C | 5D4A8F | Mir-628949 | Mir-EF0E05 | Mir-40EB0D | 8C7EDE | 5F4538 | SURFACE 4 | SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">EF1A98</td>
    <td align="right">7123C0 | 7A2E83 | 867B5A | 96CDC3 | Mir-ECCDCF | A30F8A | Mir-B33783 | CB0F8D | 5F20EC | CFEA6D | Mir-828210 | Mir-3A5792 | Mir-CB4593 | 53E355 | Mir-7AE9C2 | 5FDFCE | Mir-1C7783 | Mir-62294F | 9CEB89 | Mir-6D61D4 | Mir-C9D58C | 5D4A8F | Mir-628949 | SURFACE 4 | SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EF1A98</td>
    <td align="right">7123C0 | C5D593 | 96CDC3 | 908CE5 | 89948B | 697A5E | B86563 | FCFF6B | 342680 | Mir-EF0E05 | Mir-40EB0D | 8C7EDE | 5F4538 | SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">7D91D3</td>
    <td align="right">SURFACE 4 | SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">Mir-7D91D3</td>
    <td align="right">7123C0 | C5D593 | 7A2E83 | 867B5A | 96CDC3 | 908CE5 | Mir-ECCDCF | A30F8A | Mir-B33783 | CB0F8D | 5F20EC | CFEA6D | Mir-828210 | Mir-3A5792 | Mir-CB4593 | 53E355 | Mir-7AE9C2 | 5FDFCE | Mir-1C7783 | Mir-62294F | 9CEB89 | Mir-EF1A98 | 89948B | 697A5E | B86563 | FCFF6B | 342680 | Mir-6D61D4 | Mir-C9D58C | 5D4A8F | Mir-628949 | Mir-EF0E05 | Mir-40EB0D | 8C7EDE | 5F4538 | SURFACE 4 | SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">89948B</td>
    <td align="right">7123C0 | SURFACE 4 | SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">Mir-89948B</td>
    <td align="right">7123C0 | C5D593 | 7A2E83 | 867B5A | 96CDC3 | 908CE5 | Mir-6D61D4 | Mir-C9D58C | 5D4A8F | Mir-628949 | Mir-EF0E05 | Mir-40EB0D | 8C7EDE | 5F4538 | SURFACE 4 | SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">697A5E</td>
    <td align="right">7123C0 | 7A2E83 | 867B5A | 96CDC3 | Mir-ECCDCF | A30F8A | Mir-B33783 | CB0F8D | 5F20EC | CFEA6D | Mir-828210 | Mir-3A5792 | Mir-CB4593 | 53E355 | Mir-7AE9C2 | 5FDFCE | Mir-1C7783 | Mir-62294F | 9CEB89 | Mir-EF1A98 | 89948B | Mir-6D61D4 | Mir-C9D58C | 5D4A8F | Mir-628949 | SURFACE 4 | SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">Mir-697A5E</td>
    <td align="right">7123C0 | C5D593 | 96CDC3 | 908CE5 | B86563 | FCFF6B | 342680 | Mir-EF0E05 | Mir-40EB0D | 8C7EDE | 5F4538 | SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">B86563</td>
    <td align="right">7123C0 | C5D593 | 7A2E83 | 867B5A | 908CE5 | Mir-1C7783 | Mir-62294F | 9CEB89 | Mir-EF1A98 | 89948B | Mir-697A5E | 6D61D4 | 5D4A8F | Mir-628949 | Mir-EF0E05 | 40EB0D | 8C7EDE | PIGNON OUEST | SURFACE 14 | SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">Mir-B86563</td>
    <td align="right">867B5A | 96CDC3 | 908CE5 | Mir-ECCDCF | A30F8A | Mir-B33783 | CB0F8D | 5F20EC | CFEA6D | Mir-828210 | Mir-3A5792 | Mir-CB4593 | 53E355 | Mir-7AE9C2 | 5FDFCE | FCFF6B | 342680 | Mir-C9D58C | 5D4A8F | Mir-628949 | Mir-EF0E05 | 8C7EDE | 5F4538 | PIGNON OUEST | SURFACE 14 |</td>
  </tr>
  <tr>
    <td align="right">3C656C</td>
    <td align="right">SURFACE 14 | SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">Mir-3C656C</td>
    <td align="right">7123C0 | C5D593 | 7A2E83 | 867B5A | 96CDC3 | 908CE5 | ECCDCF | Mir-ECCDCF | A30F8A | B33783 | Mir-B33783 | CB0F8D | 5F20EC | CFEA6D | Mir-828210 | Mir-3A5792 | Mir-CB4593 | 53E355 | Mir-7AE9C2 | 5FDFCE | Mir-1C7783 | Mir-62294F | 9CEB89 | Mir-EF1A98 | 89948B | Mir-697A5E | Mir-B86563 | FCFF6B | 342680 | 6D61D4 | C9D58C | Mir-C9D58C | 5D4A8F | Mir-628949 | Mir-EF0E05 | 40EB0D | 8C7EDE | 5F4538 | Mir-5F4538 | PIGNON OUEST | SURFACE 14 | SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">FCFF6B</td>
    <td align="right">7123C0 | SURFACE 14 | SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">Mir-FCFF6B</td>
    <td align="right">7123C0 | C5D593 | 7A2E83 | 867B5A | 96CDC3 | 908CE5 | 6D61D4 | C9D58C | Mir-C9D58C | 5D4A8F | Mir-628949 | Mir-EF0E05 | 40EB0D | 8C7EDE | 5F4538 | Mir-5F4538 | PIGNON OUEST | SURFACE 14 | SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">342680</td>
    <td align="right">7123C0 | C5D593 | 7A2E83 | 867B5A | 908CE5 | ECCDCF | A30F8A | B33783 | CB0F8D | Mir-1C7783 | Mir-62294F | 9CEB89 | Mir-EF1A98 | 89948B | Mir-697A5E | Mir-B86563 | FCFF6B | 6D61D4 | C9D58C | 5D4A8F | Mir-628949 | Mir-EF0E05 | 40EB0D | 8C7EDE | Mir-5F4538 | PIGNON OUEST | SURFACE 14 | SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">Mir-342680</td>
    <td align="right">867B5A | 96CDC3 | 908CE5 | 5F20EC | CFEA6D | Mir-828210 | Mir-3A5792 | Mir-CB4593 | 53E355 | Mir-7AE9C2 | 5FDFCE | PIGNON OUEST | SURFACE 14 |</td>
  </tr>
  <tr>
    <td align="right">6D61D4</td>
    <td align="right">C5D593 | 7A2E83 | 867B5A | 908CE5 | Mir-C9D58C | Mir-628949 | 8C7EDE | 5F4538 | PIGNON EST |</td>
  </tr>
  <tr>
    <td align="right">Mir-6D61D4</td>
    <td align="right">C5D593 | 7A2E83 | PIGNON EST |</td>
  </tr>
  <tr>
    <td align="right">C9D58C</td>
    <td align="right">867B5A | 908CE5 | PIGNON EST |</td>
  </tr>
  <tr>
    <td align="right">Mir-C9D58C</td>
    <td align="right">C5D593 | 7A2E83 | 867B5A | 908CE5 | 6D61D4 | Mir-628949 | 40EB0D | 8C7EDE | PIGNON EST |</td>
  </tr>
  <tr>
    <td align="right">5D4A8F</td>
    <td align="right">C5D593 | 7A2E83 | 867B5A | 908CE5 | PIGNON EST |</td>
  </tr>
  <tr>
    <td align="right">Mir-5D4A8F</td>
    <td align="right">C5D593 | 7A2E83 | 867B5A | 908CE5 | 6D61D4 | Mir-C9D58C | Mir-628949 | 40EB0D | 8C7EDE | 5F4538 | PIGNON EST |</td>
  </tr>
  <tr>
    <td align="right">628949</td>
    <td align="right">C5D593 | 7A2E83 | 867B5A | 908CE5 | PIGNON EST |</td>
  </tr>
  <tr>
    <td align="right">Mir-628949</td>
    <td align="right">C5D593 | 7A2E83 | 867B5A | 908CE5 | PIGNON EST |</td>
  </tr>
  <tr>
    <td align="right">EF0E05</td>
    <td align="right">C5D593 | 7A2E83 | 867B5A | 908CE5 | 6D61D4 | Mir-C9D58C | Mir-628949 | 40EB0D | 8C7EDE | 5F4538 | PIGNON OUEST |</td>
  </tr>
  <tr>
    <td align="right">Mir-EF0E05</td>
    <td align="right">C5D593 | 7A2E83 | 867B5A | 908CE5 | PIGNON OUEST |</td>
  </tr>
  <tr>
    <td align="right">40EB0D</td>
    <td align="right">C5D593 | 7A2E83 | 867B5A | 908CE5 | Mir-C9D58C | Mir-628949 | 8C7EDE | 5F4538 | PIGNON OUEST |</td>
  </tr>
  <tr>
    <td align="right">Mir-40EB0D</td>
    <td align="right">C5D593 | 7A2E83 | PIGNON OUEST |</td>
  </tr>
  <tr>
    <td align="right">8C7EDE</td>
    <td align="right">C5D593 | 7A2E83 | 867B5A | 908CE5 | PIGNON OUEST |</td>
  </tr>
  <tr>
    <td align="right">Mir-8C7EDE</td>
    <td align="right">C5D593 | 7A2E83 | 867B5A | 908CE5 | PIGNON OUEST |</td>
  </tr>
  <tr>
    <td align="right">5F4538</td>
    <td align="right">C5D593 | 7A2E83 | 867B5A | 908CE5 | 6D61D4 | Mir-628949 | 40EB0D | 8C7EDE | PIGNON OUEST |</td>
  </tr>
  <tr>
    <td align="right">Mir-5F4538</td>
    <td align="right">867B5A | 908CE5 | PIGNON OUEST |</td>
  </tr>
  <tr>
    <td align="right">MUR RDC EST</td>
    <td align="right">7123C0 | 7A2E83 | 867B5A | 96CDC3 | F7997D | Mir-F7997D | FD3D9A | B124A7 | 10764A | Mir-10764A | ECCDCF | Mir-ECCDCF | A30F8A | B33783 | Mir-B33783 | CB0F8D | 5F20EC | CFEA6D | 828210 | Mir-828210 | 3A5792 | Mir-3A5792 | 6D61D4 | Mir-6D61D4 | C9D58C | Mir-C9D58C | 5D4A8F | Mir-628949 |</td>
  </tr>
  <tr>
    <td align="right">MUR RDC NORD</td>
    <td align="right">96CDC3 | CB4593 | Mir-CB4593 | 53E355 | 7AE9C2 | Mir-7AE9C2 | 5FDFCE | D32739 | Mir-D32739 | Mir-757531 | 48E842 | Mir-48E842 | Mir-143B35 |</td>
  </tr>
  <tr>
    <td align="right">MUR RDC OUEST</td>
    <td align="right">7123C0 | C5D593 | 96CDC3 | 908CE5 | EE9BE8 | Mir-EE9BE8 | Mir-88C273 | 1151EC | Mir-1151EC | 303F89 | Mir-8DE6D5 | 2A6A8F | Mir-2A6A8F | 2F8D09 | Mir-2F8D09 | 7E86DD | B86563 | Mir-B86563 | 3C656C | FCFF6B | 342680 | Mir-342680 | Mir-EF0E05 | 40EB0D | Mir-40EB0D | 8C7EDE | 5F4538 | Mir-5F4538 |</td>
  </tr>
  <tr>
    <td align="right">MUR RDC SUD</td>
    <td align="right">2A2C5C | Mir-2A2C5C | 49D7EA | EE6D52 | Mir-EE6D52 | BA67AF | 471B49 | E97B31 | Mir-E97B31 | 87BA48 | 26C7C7 | Mir-26C7C7 | 206BB5 | 7123C0 | 1C7783 | Mir-1C7783 | E998D8 | 62294F | Mir-62294F | 9CEB89 | EF1A98 | Mir-EF1A98 | 7D91D3 | 89948B | 697A5E | Mir-697A5E |</td>
  </tr>
  <tr>
    <td align="right">PTH_RDC_S</td>
    <td align="right">2A2C5C | Mir-2A2C5C | 49D7EA | EE6D52 | Mir-EE6D52 | BA67AF | 471B49 | E97B31 | Mir-E97B31 | 87BA48 | 26C7C7 | Mir-26C7C7 | 206BB5 | 7123C0 | 1C7783 | Mir-1C7783 | E998D8 | 62294F | Mir-62294F | 9CEB89 | EF1A98 | Mir-EF1A98 | 7D91D3 | 89948B | 697A5E | Mir-697A5E |</td>
  </tr>
  <tr>
    <td align="right">PTH_RDC_E</td>
    <td align="right">7123C0 | 7A2E83 | 867B5A | 96CDC3 | F7997D | Mir-F7997D | FD3D9A | B124A7 | 10764A | Mir-10764A | ECCDCF | Mir-ECCDCF | A30F8A | B33783 | Mir-B33783 | CB0F8D | 5F20EC | CFEA6D | 828210 | Mir-828210 | 3A5792 | Mir-3A5792 | 6D61D4 | Mir-6D61D4 | C9D58C | Mir-C9D58C | 5D4A8F | Mir-628949 |</td>
  </tr>
  <tr>
    <td align="right">PTH_RDC_N</td>
    <td align="right">96CDC3 | CB4593 | Mir-CB4593 | 53E355 | 7AE9C2 | Mir-7AE9C2 | 5FDFCE | D32739 | Mir-D32739 | Mir-757531 | 48E842 | Mir-48E842 | Mir-143B35 |</td>
  </tr>
  <tr>
    <td align="right">PTH_RDC_O</td>
    <td align="right">7123C0 | C5D593 | 96CDC3 | 908CE5 | EE9BE8 | Mir-EE9BE8 | Mir-88C273 | 1151EC | Mir-1151EC | 303F89 | Mir-8DE6D5 | 2A6A8F | Mir-2A6A8F | 2F8D09 | Mir-2F8D09 | 7E86DD | B86563 | Mir-B86563 | 3C656C | FCFF6B | 342680 | Mir-342680 | Mir-EF0E05 | 40EB0D | Mir-40EB0D | 8C7EDE | 5F4538 | Mir-5F4538 |</td>
  </tr>
  <tr>
    <td align="right">PIGNON EST</td>
    <td align="right">7A2E83 | 867B5A | 6D61D4 | Mir-6D61D4 | C9D58C | Mir-C9D58C | 5D4A8F | Mir-628949 |</td>
  </tr>
  <tr>
    <td align="right">PIGNON OUEST</td>
    <td align="right">C5D593 | 908CE5 | Mir-EF0E05 | 40EB0D | Mir-40EB0D | 8C7EDE | 5F4538 | Mir-5F4538 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">7123C0 | C5D593 | 96CDC3 | 908CE5 | B86563 | Mir-B86563 | 3C656C | FCFF6B | 342680 | Mir-342680 | Mir-EF0E05 | 40EB0D | Mir-40EB0D | 8C7EDE | 5F4538 | Mir-5F4538 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">96CDC3 | Mir-CB4593 | 53E355 | Mir-7AE9C2 | 5FDFCE |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">7123C0 | Mir-1C7783 | E998D8 | Mir-62294F | 9CEB89 | EF1A98 | Mir-EF1A98 | 7D91D3 | 89948B | 697A5E | Mir-697A5E |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">7123C0 | C5D593 | 96CDC3 | 908CE5 | B86563 | 3C656C | FCFF6B | 342680 | Mir-EF0E05 | Mir-40EB0D | 8C7EDE | 5F4538 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">7123C0 | 1C7783 | Mir-1C7783 | E998D8 | 62294F | Mir-62294F | 9CEB89 | EF1A98 | 7D91D3 | 89948B | 697A5E |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">7123C0 | 7A2E83 | 867B5A | 96CDC3 | Mir-ECCDCF | A30F8A | Mir-B33783 | CB0F8D | 5F20EC | CFEA6D | Mir-828210 | Mir-3A5792 | Mir-6D61D4 | Mir-C9D58C | 5D4A8F | Mir-628949 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">7123C0 | 7A2E83 | 867B5A | 96CDC3 | ECCDCF | Mir-ECCDCF | A30F8A | B33783 | Mir-B33783 | CB0F8D | 5F20EC | CFEA6D | 828210 | Mir-828210 | 3A5792 | Mir-3A5792 | 6D61D4 | Mir-6D61D4 | C9D58C | Mir-C9D58C | 5D4A8F | Mir-628949 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">96CDC3 | CB4593 | Mir-CB4593 | 53E355 | 7AE9C2 | Mir-7AE9C2 | 5FDFCE |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">MUR RDC EST</td>
    <td align="right">PORTE | FEN RDC ES |</td>
  </tr>
  <tr>
    <td align="right">MUR RDC NORD</td>
    <td align="right">FEN RDC N |</td>
  </tr>
  <tr>
    <td align="right">MUR RDC OUEST</td>
    <td align="right">FEN RDC ON | FEN RDC OS |</td>
  </tr>
  <tr>
    <td align="right">MUR RDC SUD</td>
    <td align="right">FEN RDC SO | FEN RDC SE |</td>
  </tr>
  <tr>
    <td align="right">PIGNON EST</td>
    <td align="right">FEN PIGNON E |</td>
  </tr>
  <tr>
    <td align="right">PIGNON OUEST</td>
    <td align="right">FEN PIGNON O |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">SUB SURFACE 3 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">SUB SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">SUB SURFACE 5 | SUB SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">SUB SURFACE 4 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-07-27
    10:35:31</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-07-27
    10:35:31</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">9.5</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">12</td>
    <td align="right">5</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">12</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4.50</td>
    <td align="right">6.21</td>
    <td align="right">9.30</td>
    <td align="right">12.99</td>
    <td align="right">16.28</td>
    <td align="right">18.27</td>
    <td align="right">18.43</td>
    <td align="right">16.69</td>
    <td align="right">13.55</td>
    <td align="right">9.86</td>
    <td align="right">6.58</td>
    <td align="right">4.62</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">9.10</td>
    <td align="right">7.30</td>
    <td align="right">6.60</td>
    <td align="right">7.30</td>
    <td align="right">9.10</td>
    <td align="right">11.50</td>
    <td align="right">14.00</td>
    <td align="right">15.80</td>
    <td align="right">16.40</td>
    <td align="right">15.80</td>
    <td align="right">14.00</td>
    <td align="right">11.50</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CHAMBERY - - MN7 WMO#=999</td>
    <td align="right">45.57</td>
    <td align="right">5.93</td>
    <td align="right">1.00</td>
    <td align="right">-999.00</td>
    <td align="right">113916</td>
    <td align="right">1.3540</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">FixedDefault</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">10.0</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">IDM</td>
    <td align="right">-15.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullInteriorAndExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">126</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">7</td>
    <td align="right">66</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.78</td>
    <td align="right">4.11</td>
    <td align="right">1.32</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.68</td>
    <td align="right">7.24</td>
    <td align="right">0.00</td>
    <td align="right">8.22</td>
    <td align="right">0.00</td>
    <td align="right">2.65</td>
    <td align="right">2.65</td>
    <td align="right">129.19</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">48.75</td>
    <td align="right">74.48</td>
    <td align="right">57.57</td>
    <td align="right">14.67</td>
    <td align="right">13</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">VS THERMAL ZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-0.80</td>
    <td align="right">2.78</td>
    <td align="right">4.11</td>
    <td align="right">-0.40</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.68</td>
    <td align="right">7.24</td>
    <td align="right">0.00</td>
    <td align="right">8.22</td>
    <td align="right">-0.80</td>
    <td align="right">0.00</td>
    <td align="right">0.80</td>
    <td align="right">39.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">48.75</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">COMBLE THERMAL ZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">5.20</td>
    <td align="right">2.78</td>
    <td align="right">4.11</td>
    <td align="right">5.69</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.68</td>
    <td align="right">7.24</td>
    <td align="right">0.00</td>
    <td align="right">8.22</td>
    <td align="right">5.20</td>
    <td align="right">7.00</td>
    <td align="right">0.90</td>
    <td align="right">43.88</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">48.75</td>
    <td align="right">11.70</td>
    <td align="right">10.02</td>
    <td align="right">1.68</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZCH1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">2.64</td>
    <td align="right">2.65</td>
    <td align="right">0.68</td>
    <td align="right">4.91</td>
    <td align="right">3.93</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.68</td>
    <td align="right">3.04</td>
    <td align="right">2.55</td>
    <td align="right">7.27</td>
    <td align="right">2.65</td>
    <td align="right">5.20</td>
    <td align="right">2.55</td>
    <td align="right">37.90</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">14.86</td>
    <td align="right">19.66</td>
    <td align="right">17.51</td>
    <td align="right">2.15</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZCH2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">2.64</td>
    <td align="right">2.65</td>
    <td align="right">1.52</td>
    <td align="right">1.77</td>
    <td align="right">3.93</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-0.68</td>
    <td align="right">3.72</td>
    <td align="right">0.00</td>
    <td align="right">3.55</td>
    <td align="right">2.65</td>
    <td align="right">5.20</td>
    <td align="right">2.55</td>
    <td align="right">25.92</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">10.16</td>
    <td align="right">16.55</td>
    <td align="right">13.54</td>
    <td align="right">3.01</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZCH3</td>
    <td align="right">0.0</td>
    <td align="right">3.85</td>
    <td align="right">2.64</td>
    <td align="right">2.65</td>
    <td align="right">5.14</td>
    <td align="right">2.74</td>
    <td align="right">3.93</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">3.04</td>
    <td align="right">7.24</td>
    <td align="right">1.00</td>
    <td align="right">4.49</td>
    <td align="right">2.65</td>
    <td align="right">5.20</td>
    <td align="right">2.55</td>
    <td align="right">24.57</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">9.64</td>
    <td align="right">16.04</td>
    <td align="right">13.03</td>
    <td align="right">3.01</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZSDB</td>
    <td align="right">0.0</td>
    <td align="right">-7.22E-016</td>
    <td align="right">2.64</td>
    <td align="right">2.65</td>
    <td align="right">4.30</td>
    <td align="right">5.88</td>
    <td align="right">3.93</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">2.04</td>
    <td align="right">6.56</td>
    <td align="right">3.55</td>
    <td align="right">8.22</td>
    <td align="right">2.65</td>
    <td align="right">5.20</td>
    <td align="right">2.55</td>
    <td align="right">35.93</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">14.09</td>
    <td align="right">19.15</td>
    <td align="right">17.26</td>
    <td align="right">1.89</td>
    <td align="right">6</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">48.75</td>
    <td align="right">1.0</td>
    <td align="right">48.750</td>
    <td align="right">2.051E-002</td>
    <td align="right">1.231</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">2.051E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.251</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">VS THERMAL ZONE</td>
    <td align="right">48.75</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">COMBLE THERMAL ZONE</td>
    <td align="right">48.75</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZCH1</td>
    <td align="right">14.86</td>
    <td align="right">1.0</td>
    <td align="right">14.861</td>
    <td align="right">6.729E-002</td>
    <td align="right">1.346</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.346</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZCH2</td>
    <td align="right">10.16</td>
    <td align="right">1.0</td>
    <td align="right">10.164</td>
    <td align="right">9.839E-002</td>
    <td align="right">1.968</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.968</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZCH3</td>
    <td align="right">9.64</td>
    <td align="right">1.0</td>
    <td align="right">9.636</td>
    <td align="right">0.104</td>
    <td align="right">2.076</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">2.076</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZSDB</td>
    <td align="right">14.09</td>
    <td align="right">1.0</td>
    <td align="right">14.089</td>
    <td align="right">7.098E-002</td>
    <td align="right">7.098</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.098E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.169</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CH2_OCCUPANTS</td>
    <td align="right">CH2_OCCUPANTS</td>
    <td align="right">ZCH2</td>
    <td align="right">10.16</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">9.839E-002</td>
    <td align="right">10.164</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">0.600</td>
    <td align="right">PEOPLE_CH1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CH3_OCCUPANTS</td>
    <td align="right">CH2_OCCUPANTS</td>
    <td align="right">ZCH3</td>
    <td align="right">9.64</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">0.104</td>
    <td align="right">9.636</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">0.600</td>
    <td align="right">PEOPLE_CH1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CH1_OCCUPANTS</td>
    <td align="right">CH1_OCCUPANTS</td>
    <td align="right">ZCH1</td>
    <td align="right">14.86</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">6.729E-002</td>
    <td align="right">14.861</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">0.600</td>
    <td align="right">PEOPLE_CH1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">RDC_OCCUPANT</td>
    <td align="right">RDC_OCCUPANTS</td>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">48.75</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">2.051E-002</td>
    <td align="right">48.750</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">0.600</td>
    <td align="right">PEOPLE_RDC</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SDB_OCCUPANT</td>
    <td align="right">SDB_OCCUPANTS</td>
    <td align="right">ZSDB</td>
    <td align="right">14.09</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">7.098E-002</td>
    <td align="right">14.089</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">0.600</td>
    <td align="right">PEOPLE_SDB</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ECLAIRAGE_ZCH1</td>
    <td align="right">CH1_ECLAIRAGE</td>
    <td align="right">ZCH1</td>
    <td align="right">14.86</td>
    <td align="right">1.0</td>
    <td align="right">20.000</td>
    <td align="right">1.346</td>
    <td align="right">20.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">20.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ECLAIRAGE_ZCH2</td>
    <td align="right">CH1_ECLAIRAGE</td>
    <td align="right">ZCH2</td>
    <td align="right">10.16</td>
    <td align="right">1.0</td>
    <td align="right">20.000</td>
    <td align="right">1.968</td>
    <td align="right">20.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">20.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ECLAIRAGE_RDC_CUISINE</td>
    <td align="right">RDC_ECLAIRAGE_CUISINE</td>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">48.75</td>
    <td align="right">1.0</td>
    <td align="right">20.000</td>
    <td align="right">0.410</td>
    <td align="right">20.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">20.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ECLAIRAGE_ZSDB</td>
    <td align="right">SDB_ECLAIRAGE</td>
    <td align="right">ZSDB</td>
    <td align="right">14.09</td>
    <td align="right">1.0</td>
    <td align="right">100.000</td>
    <td align="right">7.098</td>
    <td align="right">100.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">100.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ECLAIRAGE_ZCH3</td>
    <td align="right">CH1_ECLAIRAGE</td>
    <td align="right">ZCH3</td>
    <td align="right">9.64</td>
    <td align="right">1.0</td>
    <td align="right">20.000</td>
    <td align="right">2.076</td>
    <td align="right">20.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">20.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ECLAIRAGE_RDC_SEJOUR</td>
    <td align="right">RDC_ECLAIRAGE_SEJOUR</td>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">48.75</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">0.821</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">40.000</td>
  </tr>
</table>
<br><br>
<b>OtherEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_OtherEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">EQUIPEMENTS_RDC</td>
    <td align="right">RDC_EQUIPEMENT</td>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">48.75</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">2.051E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">50.000</td>
    <td align="right">1050.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">EQUIPEMENTS_SDB</td>
    <td align="right">SDB_EQUIPEMENT</td>
    <td align="right">ZSDB</td>
    <td align="right">14.09</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">7.098E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">650.000</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone/Window Adjacency Daylighting Counts</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone/Window Adjacency Daylighting Counts-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Number of Exterior Windows</td>
    <td align="right">Number of Exterior Windows in Adjacent Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">6</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZCH1</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZCH2</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZCH3</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZSDB</td>
    <td align="right">3</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone/Window Adjacency Daylighting Matrix</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone/Window Adjacency Daylighting Matrix-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Number of Adjacent Zones with Windows</td>
    <td align="right">Adjacent Zone Names - 1st 100 (max)</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZCH1</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZCH2</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZCH3</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZSDB</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RDC_INFILTRATION</td>
    <td align="right">ON</td>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">48.75</td>
    <td align="right">1.0</td>
    <td align="right">1.335E-003</td>
    <td align="right">2.738E-005</td>
    <td align="right">1.740E-005</td>
    <td align="right">3.720E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">COMBLES_INFILTRATION</td>
    <td align="right">ON</td>
    <td align="right">COMBLE THERMAL ZONE</td>
    <td align="right">48.75</td>
    <td align="right">0.0</td>
    <td align="right">4.534E-004</td>
    <td align="right">9.300E-006</td>
    <td align="right">6.724E-006</td>
    <td align="right">3.720E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">VS_INFILTRATION</td>
    <td align="right">ON</td>
    <td align="right">VS THERMAL ZONE</td>
    <td align="right">48.75</td>
    <td align="right">0.0</td>
    <td align="right">4.030E-004</td>
    <td align="right">8.267E-006</td>
    <td align="right">N/A</td>
    <td align="right">3.720E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CH1_INFILTRATION</td>
    <td align="right">ON</td>
    <td align="right">ZCH1</td>
    <td align="right">14.86</td>
    <td align="right">1.0</td>
    <td align="right">3.916E-004</td>
    <td align="right">2.635E-005</td>
    <td align="right">1.992E-005</td>
    <td align="right">3.720E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CH2_INFILTRATION</td>
    <td align="right">ON</td>
    <td align="right">ZCH2</td>
    <td align="right">10.16</td>
    <td align="right">1.0</td>
    <td align="right">2.678E-004</td>
    <td align="right">2.635E-005</td>
    <td align="right">1.618E-005</td>
    <td align="right">3.720E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CH3_INFILTRATION</td>
    <td align="right">ON</td>
    <td align="right">ZCH3</td>
    <td align="right">9.64</td>
    <td align="right">1.0</td>
    <td align="right">2.539E-004</td>
    <td align="right">2.635E-005</td>
    <td align="right">1.583E-005</td>
    <td align="right">3.720E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">SDB_INFILTRATION</td>
    <td align="right">ON</td>
    <td align="right">ZSDB</td>
    <td align="right">14.09</td>
    <td align="right">1.0</td>
    <td align="right">3.712E-004</td>
    <td align="right">2.635E-005</td>
    <td align="right">1.939E-005</td>
    <td align="right">3.720E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>ZoneVentilation Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneVentilation Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/person Area {m3/s-person}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Fan Type {Exhaust;Intake;Natural}</td>
    <td align="right">Fan Pressure Rise {Pa}</td>
    <td align="right">Fan Efficiency {}</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
    <td align="right">Minimum Indoor Temperature{C}/Schedule</td>
    <td align="right">Maximum Indoor Temperature{C}/Schedule</td>
    <td align="right">Delta Temperature{C}/Schedule</td>
    <td align="right">Minimum Outdoor Temperature{C}/Schedule</td>
    <td align="right">Maximum Outdoor Temperature{C}/Schedule</td>
    <td align="right">Maximum WindSpeed{m/s}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">COMBLES_VENTILATION</td>
    <td align="right">ON</td>
    <td align="right">COMBLE THERMAL ZONE</td>
    <td align="right">48.75</td>
    <td align="right">0.0</td>
    <td align="right">1.219E-002</td>
    <td align="right">2.500E-004</td>
    <td align="right">N/A</td>
    <td align="right">1.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">VS_VENTILATION</td>
    <td align="right">ON</td>
    <td align="right">VS THERMAL ZONE</td>
    <td align="right">48.75</td>
    <td align="right">0.0</td>
    <td align="right">5.417E-003</td>
    <td align="right">1.111E-004</td>
    <td align="right">N/A</td>
    <td align="right">0.500</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">RDC_VENTILATION</td>
    <td align="right">ON</td>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">48.75</td>
    <td align="right">1.0</td>
    <td align="right">1.794E-002</td>
    <td align="right">3.681E-004</td>
    <td align="right">1.794E-002</td>
    <td align="right">0.500</td>
    <td align="right">Intake</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZCH1_VENTILATION</td>
    <td align="right">VENTILATION_CH1</td>
    <td align="right">ZCH1</td>
    <td align="right">14.86</td>
    <td align="right">1.0</td>
    <td align="right">1.053E-002</td>
    <td align="right">7.083E-004</td>
    <td align="right">1.053E-002</td>
    <td align="right">1.000</td>
    <td align="right">Intake</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CH2_VENTILATION</td>
    <td align="right">VENTILATION_CH2</td>
    <td align="right">ZCH2</td>
    <td align="right">10.16</td>
    <td align="right">1.0</td>
    <td align="right">7.199E-003</td>
    <td align="right">7.083E-004</td>
    <td align="right">7.199E-003</td>
    <td align="right">1.000</td>
    <td align="right">Intake</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CHAMBRE3_VENTILATION</td>
    <td align="right">VENTILATION_CH3</td>
    <td align="right">ZCH3</td>
    <td align="right">9.64</td>
    <td align="right">1.0</td>
    <td align="right">6.825E-003</td>
    <td align="right">7.083E-004</td>
    <td align="right">6.825E-003</td>
    <td align="right">1.000</td>
    <td align="right">Intake</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZSDB_VENTILATION</td>
    <td align="right">OFF</td>
    <td align="right">ZSDB</td>
    <td align="right">14.09</td>
    <td align="right">1.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Intake</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZCH1_SURVENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">ZCH1</td>
    <td align="right">14.86</td>
    <td align="right">1.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">26.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">5.00</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZCH2_SURVENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">ZCH2</td>
    <td align="right">10.16</td>
    <td align="right">1.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">26.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">5.00</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZCH3_SURVENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">ZCH3</td>
    <td align="right">9.64</td>
    <td align="right">1.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">26.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">5.00</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">RDC_SURVENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">48.75</td>
    <td align="right">1.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">26.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">5.00</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">VS THERMAL ZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">COMBLE THERMAL ZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZCH1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZCH2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZCH3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZSDB</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">RDC THERMAL ZONE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Sensible Heating Capacity [m3/s]</td>
    <td align="right">  3000.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">RDC THERMAL ZONE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Sensible Heating Capacity [W]</td>
    <td align="right">  3000.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">RDC THERMAL ZONE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Sensible Heating Capacity [W]</td>
    <td align="right">  3000.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZCH1 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Sensible Heating Capacity [m3/s]</td>
    <td align="right">  1000.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZCH1 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Sensible Heating Capacity [W]</td>
    <td align="right">  1000.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZCH1 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Sensible Heating Capacity [W]</td>
    <td align="right">  1000.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZCH2 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Sensible Heating Capacity [m3/s]</td>
    <td align="right">  1000.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZCH2 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Sensible Heating Capacity [W]</td>
    <td align="right">  1000.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZCH2 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Sensible Heating Capacity [W]</td>
    <td align="right">  1000.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZCH3 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Sensible Heating Capacity [m3/s]</td>
    <td align="right">  1000.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZCH3 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Sensible Heating Capacity [W]</td>
    <td align="right">  1000.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZCH3 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Sensible Heating Capacity [W]</td>
    <td align="right">  1000.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZSDB IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Sensible Heating Capacity [m3/s]</td>
    <td align="right">  1000.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZSDB IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Sensible Heating Capacity [W]</td>
    <td align="right">  1000.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZSDB IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Sensible Heating Capacity [W]</td>
    <td align="right">  1000.00000</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ANNEE</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2017</td>
    <td align="right">12/31/2017</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Sky Daylight Factors</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Daylight Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">MonthAndDay</td>
    <td align="right">Zone Name</td>
    <td align="right">Window Name</td>
    <td align="right">Reference Point</td>
    <td align="right">Daylight Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/01</td>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">FEN RDC SO</td>
    <td align="right">RDCTHERMALZONE_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/01</td>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">FEN RDC SO</td>
    <td align="right">RDCTHERMALZONE_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/01</td>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">FEN RDC SO</td>
    <td align="right">RDCTHERMALZONE_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/01</td>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">FEN RDC SO</td>
    <td align="right">RDCTHERMALZONE_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/01</td>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">FEN RDC SE</td>
    <td align="right">RDCTHERMALZONE_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/01</td>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">FEN RDC SE</td>
    <td align="right">RDCTHERMALZONE_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/01</td>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">FEN RDC SE</td>
    <td align="right">RDCTHERMALZONE_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/01</td>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">FEN RDC SE</td>
    <td align="right">RDCTHERMALZONE_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/01</td>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">FEN RDC N</td>
    <td align="right">RDCTHERMALZONE_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/01</td>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">FEN RDC N</td>
    <td align="right">RDCTHERMALZONE_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/01</td>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">FEN RDC N</td>
    <td align="right">RDCTHERMALZONE_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/01</td>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">FEN RDC N</td>
    <td align="right">RDCTHERMALZONE_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/01</td>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">FEN RDC ON</td>
    <td align="right">RDCTHERMALZONE_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/01</td>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">FEN RDC ON</td>
    <td align="right">RDCTHERMALZONE_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/01</td>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">FEN RDC ON</td>
    <td align="right">RDCTHERMALZONE_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/01</td>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">FEN RDC ON</td>
    <td align="right">RDCTHERMALZONE_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/01</td>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">FEN RDC OS</td>
    <td align="right">RDCTHERMALZONE_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/01</td>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">FEN RDC OS</td>
    <td align="right">RDCTHERMALZONE_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/01</td>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">FEN RDC OS</td>
    <td align="right">RDCTHERMALZONE_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/01</td>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">FEN RDC OS</td>
    <td align="right">RDCTHERMALZONE_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/01</td>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">FEN RDC ES</td>
    <td align="right">RDCTHERMALZONE_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/01</td>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">FEN RDC ES</td>
    <td align="right">RDCTHERMALZONE_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/01</td>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">FEN RDC ES</td>
    <td align="right">RDCTHERMALZONE_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/01</td>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">FEN RDC ES</td>
    <td align="right">RDCTHERMALZONE_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/01</td>
    <td align="right">ZCH1</td>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">ZCH1_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/01</td>
    <td align="right">ZCH1</td>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">ZCH1_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/01</td>
    <td align="right">ZCH1</td>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">ZCH1_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/01</td>
    <td align="right">ZCH1</td>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">ZCH1_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/01</td>
    <td align="right">ZCH2</td>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">ZCH2_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/01</td>
    <td align="right">ZCH2</td>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">ZCH2_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/01</td>
    <td align="right">ZCH2</td>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">ZCH2_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/01</td>
    <td align="right">ZCH2</td>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">ZCH2_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/01</td>
    <td align="right">ZCH3</td>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">ZCH3_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/01</td>
    <td align="right">ZCH3</td>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">ZCH3_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/01</td>
    <td align="right">ZCH3</td>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">ZCH3_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/01</td>
    <td align="right">ZCH3</td>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">ZCH3_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/01</td>
    <td align="right">ZSDB</td>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">ZSDB_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/01</td>
    <td align="right">ZSDB</td>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">ZSDB_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/01</td>
    <td align="right">ZSDB</td>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">ZSDB_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/01</td>
    <td align="right">ZSDB</td>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">ZSDB_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/01</td>
    <td align="right">ZSDB</td>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">ZSDB_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/01</td>
    <td align="right">ZSDB</td>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">ZSDB_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/01</td>
    <td align="right">ZSDB</td>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">ZSDB_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/01</td>
    <td align="right">ZSDB</td>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">ZSDB_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/01</td>
    <td align="right">ZSDB</td>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">ZSDB_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/01</td>
    <td align="right">ZSDB</td>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">ZSDB_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/01</td>
    <td align="right">ZSDB</td>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">ZSDB_DAYLREFPT1</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/01</td>
    <td align="right">ZSDB</td>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">ZSDB_DAYLREFPT1</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">RunPeriod: ANNEE</td>
    <td align="right">0.1043690138</td>
    <td align="right">0.3310942466</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">VS THERMAL ZONE</td>
    <td align="right">RunPeriod: ANNEE</td>
    <td align="right">4.5232398310E-003</td>
    <td align="right">4.0133601514E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">COMBLE THERMAL ZONE</td>
    <td align="right">RunPeriod: ANNEE</td>
    <td align="right">0.1102245472</td>
    <td align="right">0.1124633151</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZCH1</td>
    <td align="right">RunPeriod: ANNEE</td>
    <td align="right">1.4939894342E-002</td>
    <td align="right">2.3058444005E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZCH2</td>
    <td align="right">RunPeriod: ANNEE</td>
    <td align="right">2.7356937601E-002</td>
    <td align="right">2.8001594720E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZCH3</td>
    <td align="right">RunPeriod: ANNEE</td>
    <td align="right">2.5011390950E-002</td>
    <td align="right">2.6077044962E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZSDB</td>
    <td align="right">RunPeriod: ANNEE</td>
    <td align="right">5.9502408348E-002</td>
    <td align="right">0.2498530575</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsSummary::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-07-27
    10:35:31</b></p>
<b>Heat Emission by Components</b><br><br>
<!-- FullName:Annual Heat Emissions Summary_Entire Facility_Heat Emission by Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [kWh]</td>
    <td align="right">    38715.45</td>
    <td align="right">     5702.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44418.42</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-07-27
    10:35:31</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-07-27
    10:35:31</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">MUR RDC EST</td>
    <td align="right">MUREXT_ISOLE</td>
    <td align="right">        0.40</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       17.22</td>
    <td align="right">       14.14</td>
    <td align="right">       75.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MUR RDC NORD</td>
    <td align="right">MUREXT_ISOLE</td>
    <td align="right">        0.40</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       19.88</td>
    <td align="right">       19.04</td>
    <td align="right">      345.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MUR RDC OUEST</td>
    <td align="right">MUREXT_ISOLE</td>
    <td align="right">        0.40</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       17.23</td>
    <td align="right">       14.13</td>
    <td align="right">      255.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MUR RDC SUD</td>
    <td align="right">MUREXT_ISOLE</td>
    <td align="right">        0.40</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       19.88</td>
    <td align="right">        9.98</td>
    <td align="right">      165.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PTH_RDC_S</td>
    <td align="right">PTH</td>
    <td align="right">        0.30</td>
    <td align="right">       4.713</td>
    <td align="right">      16.000</td>
    <td align="right">        0.08</td>
    <td align="right">        0.08</td>
    <td align="right">      165.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PTH_RDC_E</td>
    <td align="right">PTH</td>
    <td align="right">        0.30</td>
    <td align="right">       4.713</td>
    <td align="right">      16.000</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">       75.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PTH_RDC_N</td>
    <td align="right">PTH</td>
    <td align="right">        0.30</td>
    <td align="right">       4.713</td>
    <td align="right">      16.000</td>
    <td align="right">        0.07</td>
    <td align="right">        0.07</td>
    <td align="right">      345.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PTH_RDC_O</td>
    <td align="right">PTH</td>
    <td align="right">        0.30</td>
    <td align="right">       4.713</td>
    <td align="right">      16.000</td>
    <td align="right">        0.07</td>
    <td align="right">        0.07</td>
    <td align="right">      255.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MUR VS EST</td>
    <td align="right">MUR_VS</td>
    <td align="right">        0.40</td>
    <td align="right">       0.070</td>
    <td align="right">       0.070</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       75.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MUR VS NORD</td>
    <td align="right">MUR_VS</td>
    <td align="right">        0.40</td>
    <td align="right">       0.070</td>
    <td align="right">       0.070</td>
    <td align="right">        6.00</td>
    <td align="right">        6.00</td>
    <td align="right">      345.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MUR VS OUEST</td>
    <td align="right">MUR_VS</td>
    <td align="right">        0.40</td>
    <td align="right">       0.070</td>
    <td align="right">       0.070</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">      255.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MUR VS SUD</td>
    <td align="right">MUR_VS</td>
    <td align="right">        0.40</td>
    <td align="right">       0.070</td>
    <td align="right">       0.070</td>
    <td align="right">        6.00</td>
    <td align="right">        6.00</td>
    <td align="right">      165.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">VS PLANCHER BAS</td>
    <td align="right">PB_VS</td>
    <td align="right">        0.40</td>
    <td align="right">       5.057</td>
    <td align="right">      28.000</td>
    <td align="right">       48.75</td>
    <td align="right">       48.75</td>
    <td align="right">      345.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PIGNON EST</td>
    <td align="right">PIGNONCOMBLES</td>
    <td align="right">        0.40</td>
    <td align="right">       0.106</td>
    <td align="right">       0.108</td>
    <td align="right">        5.85</td>
    <td align="right">        5.01</td>
    <td align="right">       75.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PIGNON OUEST</td>
    <td align="right">PIGNONCOMBLES</td>
    <td align="right">        0.40</td>
    <td align="right">       0.106</td>
    <td align="right">       0.108</td>
    <td align="right">        5.85</td>
    <td align="right">        5.01</td>
    <td align="right">      255.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PAN NORD</td>
    <td align="right">TOIT</td>
    <td align="right">        0.40</td>
    <td align="right">       4.838</td>
    <td align="right">      14.426</td>
    <td align="right">       27.86</td>
    <td align="right">       27.86</td>
    <td align="right">      345.00</td>
    <td align="right">       28.98</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PAN SUD</td>
    <td align="right">TOIT</td>
    <td align="right">        0.40</td>
    <td align="right">       4.838</td>
    <td align="right">      14.426</td>
    <td align="right">       27.86</td>
    <td align="right">       27.86</td>
    <td align="right">      165.00</td>
    <td align="right">       28.98</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">MUREXT_ISOLE</td>
    <td align="right">        0.40</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">        9.84</td>
    <td align="right">        7.69</td>
    <td align="right">      255.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">MUREXT_ISOLE</td>
    <td align="right">        0.40</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">        9.82</td>
    <td align="right">        9.82</td>
    <td align="right">      345.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">MUREXT_ISOLE</td>
    <td align="right">        0.40</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">        9.82</td>
    <td align="right">        6.81</td>
    <td align="right">      165.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">MUREXT_ISOLE</td>
    <td align="right">        0.40</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">        6.73</td>
    <td align="right">        6.73</td>
    <td align="right">      255.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">MUREXT_ISOLE</td>
    <td align="right">        0.40</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">        9.31</td>
    <td align="right">        6.30</td>
    <td align="right">      165.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">MUREXT_ISOLE</td>
    <td align="right">        0.40</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">        6.73</td>
    <td align="right">        6.73</td>
    <td align="right">       75.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">MUREXT_ISOLE</td>
    <td align="right">        0.40</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">        9.84</td>
    <td align="right">        8.58</td>
    <td align="right">       75.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">MUREXT_ISOLE</td>
    <td align="right">        0.40</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">        9.31</td>
    <td align="right">        8.68</td>
    <td align="right">      345.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PLANCHER RDC BAS</td>
    <td align="right">PB_RDC_ISOLE</td>
    <td align="right">        0.40</td>
    <td align="right">       0.141</td>
    <td align="right">       0.147</td>
    <td align="right">       48.75</td>
    <td align="right">       48.75</td>
    <td align="right">      345.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PLANCHER RDC HAUT</td>
    <td align="right">PH_RDC</td>
    <td align="right">        0.40</td>
    <td align="right">       2.136</td>
    <td align="right">       5.034</td>
    <td align="right">        9.64</td>
    <td align="right">        9.64</td>
    <td align="right">      345.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PLANCHER RDC HAUT 1</td>
    <td align="right">PH_RDC</td>
    <td align="right">        0.40</td>
    <td align="right">       2.136</td>
    <td align="right">       5.034</td>
    <td align="right">       14.09</td>
    <td align="right">       14.09</td>
    <td align="right">      345.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PLANCHER RDC HAUT 2</td>
    <td align="right">PH_RDC</td>
    <td align="right">        0.40</td>
    <td align="right">       2.136</td>
    <td align="right">       5.034</td>
    <td align="right">       14.86</td>
    <td align="right">       14.86</td>
    <td align="right">      345.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PLANCHER RDC HAUT 3</td>
    <td align="right">PH_RDC</td>
    <td align="right">        0.40</td>
    <td align="right">       2.136</td>
    <td align="right">       5.034</td>
    <td align="right">       10.16</td>
    <td align="right">       10.16</td>
    <td align="right">      345.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VS PLANCHER HAUT</td>
    <td align="right">PH_VS_ISOLE</td>
    <td align="right">        0.40</td>
    <td align="right">       0.141</td>
    <td align="right">       0.147</td>
    <td align="right">       48.75</td>
    <td align="right">       48.75</td>
    <td align="right">      345.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PLANCHER COMBLE BAS</td>
    <td align="right">PB_COMBLES_ISOLE</td>
    <td align="right">        0.40</td>
    <td align="right">       0.085</td>
    <td align="right">       0.087</td>
    <td align="right">       14.09</td>
    <td align="right">       14.09</td>
    <td align="right">      345.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PLANCHER COMBLE BAS 1</td>
    <td align="right">PB_COMBLES_ISOLE</td>
    <td align="right">        0.40</td>
    <td align="right">       0.085</td>
    <td align="right">       0.087</td>
    <td align="right">        9.64</td>
    <td align="right">        9.64</td>
    <td align="right">      345.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PLANCHER COMBLE BAS 2</td>
    <td align="right">PB_COMBLES_ISOLE</td>
    <td align="right">        0.40</td>
    <td align="right">       0.085</td>
    <td align="right">       0.087</td>
    <td align="right">       14.86</td>
    <td align="right">       14.86</td>
    <td align="right">      255.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PLANCHER COMBLE BAS 3</td>
    <td align="right">PB_COMBLES_ISOLE</td>
    <td align="right">        0.40</td>
    <td align="right">       0.085</td>
    <td align="right">       0.087</td>
    <td align="right">       10.16</td>
    <td align="right">       10.16</td>
    <td align="right">      345.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">CLOISONS_ETAGE</td>
    <td align="right">        0.40</td>
    <td align="right">       0.525</td>
    <td align="right">       0.600</td>
    <td align="right">        9.84</td>
    <td align="right">        9.84</td>
    <td align="right">       75.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">CLOISONS_ETAGE</td>
    <td align="right">        0.40</td>
    <td align="right">       0.525</td>
    <td align="right">       0.600</td>
    <td align="right">        9.82</td>
    <td align="right">        9.82</td>
    <td align="right">      165.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">PB_R+1</td>
    <td align="right">        0.40</td>
    <td align="right">       2.136</td>
    <td align="right">       5.034</td>
    <td align="right">       14.86</td>
    <td align="right">       14.86</td>
    <td align="right">      345.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">PH_R+1_ISOLE</td>
    <td align="right">        0.40</td>
    <td align="right">       0.085</td>
    <td align="right">       0.087</td>
    <td align="right">       14.86</td>
    <td align="right">       14.86</td>
    <td align="right">      345.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">CLOISONS_ETAGE</td>
    <td align="right">        0.40</td>
    <td align="right">       0.525</td>
    <td align="right">       0.600</td>
    <td align="right">        9.82</td>
    <td align="right">        9.82</td>
    <td align="right">      345.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">CLOISONS_ETAGE</td>
    <td align="right">        0.40</td>
    <td align="right">       0.525</td>
    <td align="right">       0.600</td>
    <td align="right">        6.73</td>
    <td align="right">        6.73</td>
    <td align="right">       75.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">PB_R+1</td>
    <td align="right">        0.40</td>
    <td align="right">       2.136</td>
    <td align="right">       5.034</td>
    <td align="right">       10.16</td>
    <td align="right">       10.16</td>
    <td align="right">      345.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">PH_R+1_ISOLE</td>
    <td align="right">        0.40</td>
    <td align="right">       0.085</td>
    <td align="right">       0.087</td>
    <td align="right">       10.16</td>
    <td align="right">       10.16</td>
    <td align="right">      345.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">CLOISONS_ETAGE</td>
    <td align="right">        0.40</td>
    <td align="right">       0.525</td>
    <td align="right">       0.600</td>
    <td align="right">        6.73</td>
    <td align="right">        6.73</td>
    <td align="right">      255.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">CLOISONS_ETAGE</td>
    <td align="right">        0.40</td>
    <td align="right">       0.525</td>
    <td align="right">       0.600</td>
    <td align="right">        9.31</td>
    <td align="right">        9.31</td>
    <td align="right">      345.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">PB_R+1</td>
    <td align="right">        0.40</td>
    <td align="right">       2.136</td>
    <td align="right">       5.034</td>
    <td align="right">        9.64</td>
    <td align="right">        9.64</td>
    <td align="right">      345.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">PH_R+1_ISOLE</td>
    <td align="right">        0.40</td>
    <td align="right">       0.085</td>
    <td align="right">       0.087</td>
    <td align="right">        9.64</td>
    <td align="right">        9.64</td>
    <td align="right">      345.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21</td>
    <td align="right">CLOISONS_ETAGE</td>
    <td align="right">        0.40</td>
    <td align="right">       0.525</td>
    <td align="right">       0.600</td>
    <td align="right">        9.31</td>
    <td align="right">        9.31</td>
    <td align="right">      165.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">CLOISONS_ETAGE</td>
    <td align="right">        0.40</td>
    <td align="right">       0.525</td>
    <td align="right">       0.600</td>
    <td align="right">        9.84</td>
    <td align="right">        9.84</td>
    <td align="right">      255.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">PB_R+1</td>
    <td align="right">        0.40</td>
    <td align="right">       2.136</td>
    <td align="right">       5.034</td>
    <td align="right">       14.09</td>
    <td align="right">       14.09</td>
    <td align="right">      345.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">PH_R+1_ISOLE</td>
    <td align="right">        0.40</td>
    <td align="right">       0.085</td>
    <td align="right">       0.087</td>
    <td align="right">       14.09</td>
    <td align="right">       14.09</td>
    <td align="right">      345.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">FEN RDC ES</td>
    <td align="right">F_R+2_E-RDC</td>
    <td align="right">        0.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
    <td align="right">        0.84</td>
    <td align="right">       1.400</td>
    <td align="right">       0.321</td>
    <td align="right">       0.232</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">MUR RDC EST</td>
    <td align="right">       75.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FEN RDC N</td>
    <td align="right">F_N_RDC</td>
    <td align="right">        0.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
    <td align="right">        0.84</td>
    <td align="right">       1.269</td>
    <td align="right">       0.240</td>
    <td align="right">       0.151</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">MUR RDC NORD</td>
    <td align="right">      345.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FEN RDC ON</td>
    <td align="right">F_O_RDC</td>
    <td align="right">        0.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.95</td>
    <td align="right">        0.95</td>
    <td align="right">       1.390</td>
    <td align="right">       0.341</td>
    <td align="right">       0.253</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">MUR RDC OUEST</td>
    <td align="right">      255.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FEN RDC OS</td>
    <td align="right">PF_O_RDC</td>
    <td align="right">        2.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.15</td>
    <td align="right">        2.15</td>
    <td align="right">       1.319</td>
    <td align="right">       0.411</td>
    <td align="right">       0.325</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">MUR RDC OUEST</td>
    <td align="right">      255.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FEN RDC SO</td>
    <td align="right">PF_S_RDC</td>
    <td align="right">        4.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.95</td>
    <td align="right">        4.95</td>
    <td align="right">       1.279</td>
    <td align="right">       0.471</td>
    <td align="right">       0.388</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">MUR RDC SUD</td>
    <td align="right">      165.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FEN RDC SE</td>
    <td align="right">PF_S_RDC</td>
    <td align="right">        4.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.95</td>
    <td align="right">        4.95</td>
    <td align="right">       1.279</td>
    <td align="right">       0.471</td>
    <td align="right">       0.388</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">MUR RDC SUD</td>
    <td align="right">      165.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FEN PIGNON E</td>
    <td align="right">F_R+2_E-RDC</td>
    <td align="right">        0.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
    <td align="right">        0.84</td>
    <td align="right">       1.400</td>
    <td align="right">       0.321</td>
    <td align="right">       0.232</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">PIGNON EST</td>
    <td align="right">       75.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FEN PIGNON O</td>
    <td align="right">F_R+2_E-RDC</td>
    <td align="right">        0.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
    <td align="right">        0.84</td>
    <td align="right">       1.400</td>
    <td align="right">       0.321</td>
    <td align="right">       0.232</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">PIGNON OUEST</td>
    <td align="right">      255.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">PF_O_R+1</td>
    <td align="right">        2.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.15</td>
    <td align="right">        2.15</td>
    <td align="right">       1.319</td>
    <td align="right">       0.411</td>
    <td align="right">       0.325</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 14</td>
    <td align="right">      255.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">PF_S_R+1</td>
    <td align="right">        3.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.01</td>
    <td align="right">        3.01</td>
    <td align="right">       1.339</td>
    <td align="right">       0.391</td>
    <td align="right">       0.304</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 4</td>
    <td align="right">      165.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">PF_S_R+1</td>
    <td align="right">        3.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.01</td>
    <td align="right">        3.01</td>
    <td align="right">       1.339</td>
    <td align="right">       0.391</td>
    <td align="right">       0.304</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 10</td>
    <td align="right">      165.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">F_E_R+1</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">       1.450</td>
    <td align="right">       0.281</td>
    <td align="right">       0.192</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 20</td>
    <td align="right">       75.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">F_E_R+1</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">       1.450</td>
    <td align="right">       0.281</td>
    <td align="right">       0.192</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 20</td>
    <td align="right">       75.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">F_N_R+1</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">       1.319</td>
    <td align="right">       0.210</td>
    <td align="right">       0.121</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 23</td>
    <td align="right">      345.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.41</td>
    <td align="right">       1.324</td>
    <td align="right">       0.401</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.47</td>
    <td align="right">       1.291</td>
    <td align="right">       0.228</td>
    <td align="right">       0.138</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.94</td>
    <td align="right">       1.326</td>
    <td align="right">       0.411</td>
    <td align="right">       0.326</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">PORTE</td>
    <td align="right">PORTE</td>
    <td align="right">       1.053</td>
    <td align="right">       1.250</td>
    <td align="right">        2.24</td>
    <td align="right">MUR RDC EST</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-07-27
    10:35:31</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">FEN RDC ES</td>
    <td align="right">        0.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FEN RDC N</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FEN RDC ON</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">FEN RDC OS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">FEN RDC SO</td>
    <td align="right">        0.84</td>
    <td align="right">        0.75</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.96</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">FEN RDC SE</td>
    <td align="right">        0.84</td>
    <td align="right">        0.75</td>
    <td align="right">        0.56</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.96</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">FEN PIGNON E</td>
    <td align="right">        0.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FEN PIGNON O</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">        0.61</td>
    <td align="right">        0.60</td>
    <td align="right">        0.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
    <td align="right">        0.79</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">        0.61</td>
    <td align="right">        0.60</td>
    <td align="right">        0.44</td>
    <td align="right">        0.01</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
    <td align="right">        0.79</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">        0.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">        0.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">FEN RDC ES</td>
    <td align="right">VR_F_R+2_E-RDC-RDC THERMAL ZONE</td>
    <td align="right">Exterior Shade</td>
    <td align="right">VR_F_R+2_E-RDC</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">FEN RDC N</td>
    <td align="right">VR_F_N_RDC-RDC THERMAL ZONE</td>
    <td align="right">Exterior Shade</td>
    <td align="right">VR_F_N_RDC</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">FEN RDC ON</td>
    <td align="right">VR_F_O_RDC-RDC THERMAL ZONE</td>
    <td align="right">Exterior Shade</td>
    <td align="right">VR_F_O_RDC</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">FEN RDC OS</td>
    <td align="right">VR_PF_O_RDC-RDC THERMAL ZONE</td>
    <td align="right">Exterior Shade</td>
    <td align="right">VR_PF_O_RDC</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">FEN RDC SO</td>
    <td align="right">VR_PF_S_RDC-RDC THERMAL ZONE</td>
    <td align="right">Exterior Shade</td>
    <td align="right">VR_PF_S_RDC</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">FEN RDC SE</td>
    <td align="right">VR_PF_S_RDC-RDC THERMAL ZONE</td>
    <td align="right">Exterior Shade</td>
    <td align="right">VR_PF_S_RDC</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">FEN PIGNON E</td>
    <td align="right">VR_F_R+2_E-RDC-COMBLE THERMAL ZONE</td>
    <td align="right">Exterior Shade</td>
    <td align="right">VR_F_R+2_E-RDC</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">FEN PIGNON O</td>
    <td align="right">VR_F_R+2_E-RDC-COMBLE THERMAL ZONE</td>
    <td align="right">Exterior Shade</td>
    <td align="right">VR_F_R+2_E-RDC</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">VR_PF_O_R+1-ZCH1</td>
    <td align="right">Exterior Shade</td>
    <td align="right">VR_PF_O_R+1</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">VR_PF_SO_R+1-ZCH2</td>
    <td align="right">Exterior Shade</td>
    <td align="right">VR_PF_S_R+1</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">VR_PF_SE_R+1-ZCH3</td>
    <td align="right">Exterior Shade</td>
    <td align="right">VR_PF_S_R+1</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">VR_F_E_R+1-ZSDB</td>
    <td align="right">Exterior Shade</td>
    <td align="right">VR_F_E_R+1</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">VR_F_E_R+1-ZSDB</td>
    <td align="right">Exterior Shade</td>
    <td align="right">VR_F_E_R+1</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">VR_F_N_R+1-ZSDB</td>
    <td align="right">Exterior Shade</td>
    <td align="right">VR_F_N_R+1</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-07-27
    10:35:31</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">ECLAIRAGE_ZCH1</td>
    <td align="right">ZCH1</td>
    <td align="right">      1.3458</td>
    <td align="right">       14.86</td>
    <td align="right">       20.00</td>
    <td align="right">General</td>
    <td align="right">CH1_ECLAIRAGE</td>
    <td align="right">       11.99</td>
    <td align="right">       11.99</td>
    <td align="right">       11.98</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       12.49</td>
  </tr>
  <tr>
    <td align="right">ECLAIRAGE_ZCH2</td>
    <td align="right">ZCH2</td>
    <td align="right">      1.9677</td>
    <td align="right">       10.16</td>
    <td align="right">       20.00</td>
    <td align="right">General</td>
    <td align="right">CH1_ECLAIRAGE</td>
    <td align="right">       11.99</td>
    <td align="right">       11.99</td>
    <td align="right">       11.97</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       12.48</td>
  </tr>
  <tr>
    <td align="right">ECLAIRAGE_RDC_CUISINE</td>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">      0.4103</td>
    <td align="right">       48.75</td>
    <td align="right">       20.00</td>
    <td align="right">General</td>
    <td align="right">RDC_ECLAIRAGE_CUISINE</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       11.06</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.53</td>
  </tr>
  <tr>
    <td align="right">ECLAIRAGE_ZSDB</td>
    <td align="right">ZSDB</td>
    <td align="right">      7.0977</td>
    <td align="right">       14.09</td>
    <td align="right">      100.00</td>
    <td align="right">General</td>
    <td align="right">SDB_ECLAIRAGE</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
    <td align="right">        4.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       24.49</td>
  </tr>
  <tr>
    <td align="right">ECLAIRAGE_ZCH3</td>
    <td align="right">ZCH3</td>
    <td align="right">      2.0756</td>
    <td align="right">        9.64</td>
    <td align="right">       20.00</td>
    <td align="right">General</td>
    <td align="right">CH1_ECLAIRAGE</td>
    <td align="right">       11.99</td>
    <td align="right">       11.99</td>
    <td align="right">       11.96</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       12.48</td>
  </tr>
  <tr>
    <td align="right">ECLAIRAGE_RDC_SEJOUR</td>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">      0.8205</td>
    <td align="right">       48.75</td>
    <td align="right">       40.00</td>
    <td align="right">General</td>
    <td align="right">RDC_ECLAIRAGE_SEJOUR</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
    <td align="right">       26.02</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       54.27</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.5043</td>
    <td align="right">      146.25</td>
    <td align="right">      220.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      127.75</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">RDCTHERMALZONE_DAYLREFPT1</td>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        1.00</td>
    <td align="right">       60.00</td>
    <td align="right">       60.00</td>
  </tr>
  <tr>
    <td align="right">ZCH1_DAYLREFPT1</td>
    <td align="right">ZCH1</td>
    <td align="right">ZCH1</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">ZCH2_DAYLREFPT1</td>
    <td align="right">ZCH2</td>
    <td align="right">ZCH2</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">ZCH3_DAYLREFPT1</td>
    <td align="right">ZCH3</td>
    <td align="right">ZCH3</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">ZSDB_DAYLREFPT1</td>
    <td align="right">ZSDB</td>
    <td align="right">ZSDB</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        1.00</td>
    <td align="right">      100.00</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-07-27
    10:35:31</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER User [Btu/W-h]</td>
    <td align="right">SEER Standard [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-07-27
    10:35:31</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-07-27
    10:35:31</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-07-27
    10:35:31</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">     2789.50</td>
    <td align="right">     2549.25</td>
    <td align="right">     2119.67</td>
  </tr>
  <tr>
    <td align="right">ZCH1</td>
    <td align="right">     2718.83</td>
    <td align="right">     2055.00</td>
    <td align="right">     1724.17</td>
  </tr>
  <tr>
    <td align="right">ZCH2</td>
    <td align="right">     2566.50</td>
    <td align="right">     1900.08</td>
    <td align="right">     1437.83</td>
  </tr>
  <tr>
    <td align="right">ZCH3</td>
    <td align="right">     2565.75</td>
    <td align="right">     1914.25</td>
    <td align="right">     1443.00</td>
  </tr>
  <tr>
    <td align="right">ZSDB</td>
    <td align="right">      326.83</td>
    <td align="right">      284.33</td>
    <td align="right">      252.25</td>
  </tr>
  <tr>
    <td align="right">VS THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">COMBLE THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     5781.08</td>
    <td align="right">     4870.25</td>
    <td align="right">     4015.25</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">        3.42</td>
    <td align="right">        0.00</td>
    <td align="right">        3.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZCH1</td>
    <td align="right">       55.33</td>
    <td align="right">        0.00</td>
    <td align="right">       45.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZCH2</td>
    <td align="right">       39.50</td>
    <td align="right">        0.00</td>
    <td align="right">       29.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZCH3</td>
    <td align="right">       42.67</td>
    <td align="right">        0.00</td>
    <td align="right">       33.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZSDB</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">VS THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">COMBLE THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      117.83</td>
    <td align="right">        0.00</td>
    <td align="right">       94.67</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-07-27
    10:35:31</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">        3.12</td>
    <td align="right">        1.00</td>
    <td align="right">      129.19</td>
    <td align="right">       0.000</td>
    <td align="right">       0.039</td>
    <td align="right">       0.000</td>
    <td align="right">       1.089</td>
  </tr>
  <tr>
    <td align="right">ZCH1</td>
    <td align="right">        2.00</td>
    <td align="right">        1.00</td>
    <td align="right">       37.90</td>
    <td align="right">       0.000</td>
    <td align="right">       0.039</td>
    <td align="right">       0.000</td>
    <td align="right">       1.936</td>
  </tr>
  <tr>
    <td align="right">ZCH2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       25.92</td>
    <td align="right">       0.000</td>
    <td align="right">       0.039</td>
    <td align="right">       0.000</td>
    <td align="right">       2.328</td>
  </tr>
  <tr>
    <td align="right">ZCH3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       24.57</td>
    <td align="right">       0.000</td>
    <td align="right">       0.039</td>
    <td align="right">       0.000</td>
    <td align="right">       2.581</td>
  </tr>
  <tr>
    <td align="right">ZSDB</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       35.93</td>
    <td align="right">       0.000</td>
    <td align="right">       0.039</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">        3.12</td>
    <td align="right">        1.00</td>
    <td align="right">      129.19</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
  </tr>
  <tr>
    <td align="right">ZCH1</td>
    <td align="right">        2.00</td>
    <td align="right">        1.00</td>
    <td align="right">       37.90</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
  </tr>
  <tr>
    <td align="right">ZCH2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       25.92</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
  </tr>
  <tr>
    <td align="right">ZCH3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       24.57</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
  </tr>
  <tr>
    <td align="right">ZSDB</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       35.93</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-07-27
    10:35:31</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.12</td>
    <td align="right">        1.00</td>
    <td align="right">      129.19</td>
    <td align="right">       48.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZCH1</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.00</td>
    <td align="right">        1.00</td>
    <td align="right">       37.90</td>
    <td align="right">       14.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZCH2</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       25.92</td>
    <td align="right">       10.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZCH3</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       24.57</td>
    <td align="right">        9.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       35.93</td>
    <td align="right">       14.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.12</td>
    <td align="right">        5.00</td>
    <td align="right">      253.50</td>
    <td align="right">       97.50</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">   847311.29</td>
    <td align="right">   847311.29</td>
    <td align="right">    36483.89</td>
    <td align="right">   883795.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     5470.00</td>
  </tr>
  <tr>
    <td align="right">ZCH1</td>
    <td align="right">        0.00</td>
    <td align="right">   327364.22</td>
    <td align="right">   327364.22</td>
    <td align="right">    10702.73</td>
    <td align="right">   338066.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     5630.00</td>
  </tr>
  <tr>
    <td align="right">ZCH2</td>
    <td align="right">        0.00</td>
    <td align="right">   311453.17</td>
    <td align="right">   311453.17</td>
    <td align="right">     7320.00</td>
    <td align="right">   318773.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     5630.00</td>
  </tr>
  <tr>
    <td align="right">ZCH3</td>
    <td align="right">        0.00</td>
    <td align="right">   320676.73</td>
    <td align="right">   320676.73</td>
    <td align="right">     6939.74</td>
    <td align="right">   327616.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     5630.00</td>
  </tr>
  <tr>
    <td align="right">ZSDB</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10146.75</td>
    <td align="right">    10146.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">        0.00</td>
    <td align="right">  1806805.41</td>
    <td align="right">  1806805.41</td>
    <td align="right">    71593.12</td>
    <td align="right">  1878398.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0323</td>
    <td align="right">      0.0323</td>
    <td align="right">      0.0012</td>
    <td align="right">      0.0335</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3290.00</td>
  </tr>
  <tr>
    <td align="right">ZCH1</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0171</td>
    <td align="right">      0.0171</td>
    <td align="right">      0.0003</td>
    <td align="right">      0.0174</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3130.00</td>
  </tr>
  <tr>
    <td align="right">ZCH2</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0141</td>
    <td align="right">      0.0141</td>
    <td align="right">      0.0002</td>
    <td align="right">      0.0143</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3130.00</td>
  </tr>
  <tr>
    <td align="right">ZCH3</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0148</td>
    <td align="right">      0.0148</td>
    <td align="right">      0.0002</td>
    <td align="right">      0.0151</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3130.00</td>
  </tr>
  <tr>
    <td align="right">ZSDB</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">      0.0003</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0784</td>
    <td align="right">      0.0784</td>
    <td align="right">      0.0023</td>
    <td align="right">      0.0806</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6420.00</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-07-27
    10:35:31</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          30</td>
    <td align="right">          22</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          10</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          11</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">         126</td>
    <td align="right">         126</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          14</td>
    <td align="right">          14</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           1</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         372</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         310</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        1022</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">          20</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         144</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         229</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-07-27
    10:35:31</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [kWh]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     2026.25</td>
    <td align="right">       50.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     1720.00</td>
    <td align="right">01-JAN-20:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     2026.25</td>
    <td align="right">       50.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     1720.00</td>
    <td align="right">01-JAN-20:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZCH1</td>
    <td align="right">       12.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-22:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      127.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">      120.00</td>
    <td align="right">02-JAN-07:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZCH1</td>
    <td align="right">       12.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-22:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">      127.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">      120.00</td>
    <td align="right">02-JAN-07:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZCH2</td>
    <td align="right">       12.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-22:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZCH2</td>
    <td align="right">       12.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-22:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:RDC THERMAL ZONE</td>
    <td align="right">     1727.05</td>
    <td align="right">       50.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     1070.00</td>
    <td align="right">01-JAN-20:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:RDC THERMAL ZONE</td>
    <td align="right">       65.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       40.00</td>
    <td align="right">01-JAN-18:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZSDB</td>
    <td align="right">      261.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">      650.00</td>
    <td align="right">01-JAN-20:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZSDB</td>
    <td align="right">       24.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">      100.00</td>
    <td align="right">02-JAN-07:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZCH3</td>
    <td align="right">       12.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-22:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZCH3</td>
    <td align="right">       12.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-22:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     1898.50</td>
    <td align="right">       50.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     1700.00</td>
    <td align="right">01-JAN-20:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:RDC THERMAL ZONE</td>
    <td align="right">     1661.25</td>
    <td align="right">       50.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     1050.00</td>
    <td align="right">01-JAN-13:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">     1898.50</td>
    <td align="right">       50.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     1700.00</td>
    <td align="right">01-JAN-20:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZSDB</td>
    <td align="right">      237.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">      650.00</td>
    <td align="right">01-JAN-20:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:COMBLE THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:COMBLE THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:VS THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:VS THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:RDC THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:ZCH1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:ZCH2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:ZCH3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:ZSDB</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     2026.25</td>
    <td align="right">       50.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     1720.00</td>
    <td align="right">01-JAN-20:05</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     2026.25</td>
    <td align="right">       50.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     1720.00</td>
    <td align="right">01-JAN-20:05</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     2026.25</td>
    <td align="right">       50.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     1720.00</td>
    <td align="right">01-JAN-20:05</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">     2026.25</td>
    <td align="right">       50.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     1720.00</td>
    <td align="right">01-JAN-20:05</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     2026.25</td>
    <td align="right">       50.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     1720.00</td>
    <td align="right">01-JAN-20:05</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     2026.25</td>
    <td align="right">       50.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     1720.00</td>
    <td align="right">01-JAN-20:05</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     2026.25</td>
    <td align="right">       50.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     1720.00</td>
    <td align="right">01-JAN-20:05</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">     2026.25</td>
    <td align="right">       50.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     1720.00</td>
    <td align="right">01-JAN-20:05</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [kWh]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [kWh]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">DistrictCooling:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">DistrictCooling:HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:DistrictCooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:DistrictCooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kWh]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">      584.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     8485.37</td>
    <td align="right">18-OCT-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">      584.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     8485.37</td>
    <td align="right">18-OCT-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:RDC THERMAL ZONE</td>
    <td align="right">      285.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     3547.75</td>
    <td align="right">01-NOV-21:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      584.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     8485.37</td>
    <td align="right">18-OCT-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:RDC THERMAL ZONE</td>
    <td align="right">      285.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     3547.75</td>
    <td align="right">01-NOV-21:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">      584.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     8485.37</td>
    <td align="right">18-OCT-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:RDC THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:VS THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:VS THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:VS THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:COMBLE THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:COMBLE THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:COMBLE THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZCH1</td>
    <td align="right">      107.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     6232.85</td>
    <td align="right">14-APR-03:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZCH1</td>
    <td align="right">      107.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     6232.85</td>
    <td align="right">14-APR-03:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZCH1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZCH2</td>
    <td align="right">       91.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     5096.05</td>
    <td align="right">13-APR-23:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZCH2</td>
    <td align="right">       91.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     5096.05</td>
    <td align="right">13-APR-23:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZCH2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZCH3</td>
    <td align="right">       89.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     4747.24</td>
    <td align="right">13-APR-23:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZCH3</td>
    <td align="right">       89.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     4747.24</td>
    <td align="right">13-APR-23:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZCH3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZSDB</td>
    <td align="right">       10.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">      637.90</td>
    <td align="right">15-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZSDB</td>
    <td align="right">       10.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">      637.90</td>
    <td align="right">15-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZSDB</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Facility</td>
    <td align="right">      578.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     3542.36</td>
    <td align="right">10-FEB-22:05</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:HVAC</td>
    <td align="right">      578.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     3542.36</td>
    <td align="right">10-FEB-22:05</td>
  </tr>
  <tr>
    <td align="right">Heating:DistrictHeating</td>
    <td align="right">      578.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     3542.36</td>
    <td align="right">10-FEB-22:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:DistrictHeating</td>
    <td align="right">      578.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     3542.36</td>
    <td align="right">10-FEB-22:05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-07-27
    10:35:31</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [kWh]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [kWh]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [kWh]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [kWh]</td>
    <td align="right">HVAC Input Heated Surface Heating [kWh]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [kWh]</td>
    <td align="right">People Sensible Heat Addition [kWh]</td>
    <td align="right">Lights Sensible Heat Addition [kWh]</td>
    <td align="right">Equipment Sensible Heat Addition [kWh]</td>
    <td align="right">Window Heat Addition [kWh]</td>
    <td align="right">Interzone Air Transfer Heat Addition [kWh]</td>
    <td align="right">Infiltration Heat Addition [kWh]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [kWh]</td>
    <td align="right">Equipment Sensible Heat Removal [kWh]</td>
    <td align="right">Window Heat Removal [kWh]</td>
    <td align="right">Interzone Air Transfer Heat Removal [kWh]</td>
    <td align="right">Infiltration Heat Removal [kWh]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [kWh]</td>
  </tr>
  <tr>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">     285.379</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     740.521</td>
    <td align="right">      65.804</td>
    <td align="right">    1661.251</td>
    <td align="right">    3571.781</td>
    <td align="right">       0.000</td>
    <td align="right">       0.570</td>
    <td align="right">       0.080</td>
    <td align="right">       0.000</td>
    <td align="right">    -1011.94</td>
    <td align="right">       0.000</td>
    <td align="right">    -3162.17</td>
    <td align="right">    -2151.20</td>
  </tr>
  <tr>
    <td align="right">ZCH1</td>
    <td align="right">     107.634</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     300.480</td>
    <td align="right">      12.492</td>
    <td align="right">       0.000</td>
    <td align="right">     576.677</td>
    <td align="right">       0.000</td>
    <td align="right">       0.130</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -153.23</td>
    <td align="right">       0.000</td>
    <td align="right">     -579.83</td>
    <td align="right">     -264.36</td>
  </tr>
  <tr>
    <td align="right">ZCH2</td>
    <td align="right">      91.366</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     150.240</td>
    <td align="right">      12.482</td>
    <td align="right">       0.000</td>
    <td align="right">     568.090</td>
    <td align="right">       0.000</td>
    <td align="right">       0.220</td>
    <td align="right">       0.018</td>
    <td align="right">       0.000</td>
    <td align="right">     -212.41</td>
    <td align="right">       0.000</td>
    <td align="right">     -379.54</td>
    <td align="right">     -230.44</td>
  </tr>
  <tr>
    <td align="right">ZCH3</td>
    <td align="right">      89.961</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     150.240</td>
    <td align="right">      12.478</td>
    <td align="right">       0.000</td>
    <td align="right">     567.387</td>
    <td align="right">       0.000</td>
    <td align="right">       0.198</td>
    <td align="right">       0.016</td>
    <td align="right">       0.000</td>
    <td align="right">     -212.52</td>
    <td align="right">       0.000</td>
    <td align="right">     -368.14</td>
    <td align="right">     -239.61</td>
  </tr>
  <tr>
    <td align="right">ZSDB</td>
    <td align="right">      10.279</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      35.040</td>
    <td align="right">      24.490</td>
    <td align="right">     237.250</td>
    <td align="right">     139.628</td>
    <td align="right">       0.000</td>
    <td align="right">       0.027</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -150.58</td>
    <td align="right">       0.000</td>
    <td align="right">      -48.02</td>
    <td align="right">     -248.12</td>
  </tr>
  <tr>
    <td align="right">VS THERMAL ZONE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     104.934</td>
    <td align="right">      18.038</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -122.97</td>
    <td align="right">       -0.00</td>
  </tr>
  <tr>
    <td align="right">COMBLE THERMAL ZONE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      20.881</td>
    <td align="right">       0.000</td>
    <td align="right">     142.058</td>
    <td align="right">     300.380</td>
    <td align="right">       0.000</td>
    <td align="right">      -18.47</td>
    <td align="right">       0.000</td>
    <td align="right">     -444.85</td>
    <td align="right">       -0.01</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     584.619</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1376.521</td>
    <td align="right">     127.746</td>
    <td align="right">    1898.502</td>
    <td align="right">    5444.445</td>
    <td align="right">       0.000</td>
    <td align="right">     248.138</td>
    <td align="right">     318.536</td>
    <td align="right">       0.000</td>
    <td align="right">    -1759.14</td>
    <td align="right">       0.000</td>
    <td align="right">    -5105.51</td>
    <td align="right">    -3133.74</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">RDC THERMAL ZONE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZCH1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZCH2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZCH3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
