!-Generator IDFEditor 1.51
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    9.5;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    IDM,                     !- Name
    -15,                     !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.01,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    150,                     !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    12;                      !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Bourget_du_Lac,          !- Name
    45.65,                   !- Latitude {deg}
    5.88,                    !- Longitude {deg}
    1,                       !- Time Zone {hr}
    239;                     !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Annee,                   !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2009,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2009,                    !- End Year
    Thursday,                !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Dimensionless,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Schedule Type Limits 1;  !- Name

ScheduleTypeLimits,
    Schedule Type Limits 10; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 11; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 12; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 13; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 14; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 15; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 16; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 17; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 18; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 19; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 2;  !- Name

ScheduleTypeLimits,
    Schedule Type Limits 20; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 21; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 22; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 23; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 24; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 25; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 26; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 27; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 28; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 29; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 3;  !- Name

ScheduleTypeLimits,
    Schedule Type Limits 30; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 31; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 32; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 33; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 34; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 35; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 36; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 37; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 38; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 39; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 4;  !- Name

ScheduleTypeLimits,
    Schedule Type Limits 40; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 41; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 42; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 43; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 44; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 45; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 46; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 47; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 48; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 49; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 5;  !- Name

ScheduleTypeLimits,
    Schedule Type Limits 50; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 51; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 52; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 53; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 54; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 55; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 56; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 57; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 58; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 59; !- Name

ScheduleTypeLimits,
    Schedule Type Limits 6;  !- Name

ScheduleTypeLimits,
    Schedule Type Limits 7;  !- Name

ScheduleTypeLimits,
    Schedule Type Limits 8;  !- Name

ScheduleTypeLimits,
    Schedule Type Limits 9;  !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    Ch1_chauffage_Sem,       !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    18,                      !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    22:00,                   !- Time 3 {hh:mm}
    15,                      !- Value Until Time 3
    23:00,                   !- Time 4 {hh:mm}
    21,                      !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    18;                      !- Value Until Time 5

Schedule:Day:Interval,
    Ch1_chauffage_wkd,       !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    18,                      !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    23:00,                   !- Time 3 {hh:mm}
    15,                      !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    21;                      !- Value Until Time 4

Schedule:Day:Interval,
    Ch1_Eclairage_Sem,       !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    22:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    23:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Ch1_Eclairage_wkd,       !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    22:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    23:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Ch1_occ_sem,             !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    2,                       !- Value Until Time 1
    23:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    2;                       !- Value Until Time 3

Schedule:Day:Interval,
    Ch1_occ_wkd,             !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    2,                       !- Value Until Time 1
    23:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    2;                       !- Value Until Time 3

Schedule:Day:Interval,
    Ch2_occ_sem,             !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    23:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Ch2_occ_wkd,             !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    23:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    chauff_Off,              !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    chauff_On,               !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    RDC_chauff_sem,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    15,                      !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    19,                      !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    15,                      !- Value Until Time 3
    14:00,                   !- Time 4 {hh:mm}
    19,                      !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    15,                      !- Value Until Time 5
    19:00,                   !- Time 6 {hh:mm}
    19,                      !- Value Until Time 6
    23:00,                   !- Time 7 {hh:mm}
    19,                      !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    15;                      !- Value Until Time 8

Schedule:Day:Interval,
    RDC_Chauff_wkd,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    15,                      !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    19,                      !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    19,                      !- Value Until Time 3
    14:00,                   !- Time 4 {hh:mm}
    19,                      !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    19,                      !- Value Until Time 5
    23:00,                   !- Time 6 {hh:mm}
    19,                      !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    15;                      !- Value Until Time 7

Schedule:Day:Interval,
    RDC_Eclairage_cuisine_Sem,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    20:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    21:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    RDC_Eclairage_cuisine_wkd,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    20:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    21:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    RDC_Eclairage_sejour_Sem,!- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    18:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    20:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    21:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    23:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    RDC_Eclairage_sejour_wkd,!- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    18:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    20:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    21:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    23:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    RDC_equipt_sem,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    50,                      !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    550,                     !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    50,                      !- Value Until Time 3
    14:00,                   !- Time 4 {hh:mm}
    1050,                    !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    50,                      !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    150,                     !- Value Until Time 6
    21:00,                   !- Time 7 {hh:mm}
    1050,                    !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    400,                     !- Value Until Time 8
    23:00,                   !- Time 9 {hh:mm}
    150,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    50;                      !- Value Until Time 10

Schedule:Day:Interval,
    RDC_equipt_wkd,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    50,                      !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    550,                     !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    150,                     !- Value Until Time 3
    14:00,                   !- Time 4 {hh:mm}
    1050,                    !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    150,                     !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    150,                     !- Value Until Time 6
    21:00,                   !- Time 7 {hh:mm}
    1050,                    !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    400,                     !- Value Until Time 8
    23:00,                   !- Time 9 {hh:mm}
    150,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    50;                      !- Value Until Time 10

Schedule:Day:Interval,
    RDC_occ_sem,             !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    3,                       !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    14:00,                   !- Time 4 {hh:mm}
    2,                       !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    19:00,                   !- Time 6 {hh:mm}
    2,                       !- Value Until Time 6
    23:00,                   !- Time 7 {hh:mm}
    4,                       !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0;                       !- Value Until Time 8

Schedule:Day:Interval,
    RDC_occ_wkd,             !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    3,                       !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    2,                       !- Value Until Time 3
    14:00,                   !- Time 4 {hh:mm}
    4,                       !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    2,                       !- Value Until Time 5
    23:00,                   !- Time 6 {hh:mm}
    4,                       !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    0;                       !- Value Until Time 7

Schedule:Day:Interval,
    Sdb_Chauff_sem,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    15,                      !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    19,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sdb_Chauff_wkd,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    15,                      !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    19,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sdb_Eclairage_Sem,       !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sdb_Eclairage_wkd,       !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sdb_Equipement_Sem_wkd,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    20:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    650,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sdb_occ_sem,             !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sdb_occ_wkd,             !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    VoletR_sem_hiver,        !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    VoletR_wkd_hiver,        !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Volets_RDC_sem,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    14:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    22:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    1;                       !- Value Until Time 7

Schedule:Day:Interval,
    Volets_RDC_we,           !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    14:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    17:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    1;                       !- Value Until Time 5


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    RDC_Eclairage_cuisine,   !- Name
    Fractional,              !- Schedule Type Limits Name
    ,                        !- Schedule:Week Name 1
    ,                        !- Start Month 1
    ,                        !- Start Day 1
    ,                        !- End Month 1
    ;                        !- End Day 1

Schedule:Year,
    RDC_Eclairage_sejour,    !- Name
    Fractional,              !- Schedule Type Limits Name
    ,                        !- Schedule:Week Name 1
    ,                        !- Start Month 1
    ,                        !- Start Day 1
    ,                        !- End Month 1
    ;                        !- End Day 1

Schedule:Year,
    Ch1_Eclairage,           !- Name
    Fractional,              !- Schedule Type Limits Name
    ,                        !- Schedule:Week Name 1
    ,                        !- Start Month 1
    ,                        !- Start Day 1
    ,                        !- End Month 1
    ;                        !- End Day 1

Schedule:Year,
    Sdb_Eclairage,           !- Name
    Fractional,              !- Schedule Type Limits Name
    ,                        !- Schedule:Week Name 1
    ,                        !- Start Month 1
    ,                        !- Start Day 1
    ,                        !- End Month 1
    ;                        !- End Day 1

Schedule:Year,
    Ch1_Chauffage,           !- Name
    ,                        !- Schedule Type Limits Name
    ,                        !- Schedule:Week Name 1
    ,                        !- Start Month 1
    ,                        !- Start Day 1
    ,                        !- End Month 1
    ;                        !- End Day 1

Schedule:Year,
    Ch1_Occupants,           !- Name
    Fractional,              !- Schedule Type Limits Name
    ,                        !- Schedule:Week Name 1
    ,                        !- Start Month 1
    ,                        !- Start Day 1
    ,                        !- End Month 1
    ;                        !- End Day 1

Schedule:Year,
    Ch2_Occupants,           !- Name
    Fractional,              !- Schedule Type Limits Name
    ,                        !- Schedule:Week Name 1
    ,                        !- Start Month 1
    ,                        !- Start Day 1
    ,                        !- End Month 1
    ;                        !- End Day 1

Schedule:Year,
    RDC_Chauffage,           !- Name
    ,                        !- Schedule Type Limits Name
    ,                        !- Schedule:Week Name 1
    ,                        !- Start Month 1
    ,                        !- Start Day 1
    ,                        !- End Month 1
    ;                        !- End Day 1

Schedule:Year,
    RDC_Equipement,          !- Name
    Dimensionless,           !- Schedule Type Limits Name
    ,                        !- Schedule:Week Name 1
    ,                        !- Start Month 1
    ,                        !- Start Day 1
    ,                        !- End Month 1
    ;                        !- End Day 1

Schedule:Year,
    RDC_Occupants,           !- Name
    Fractional,              !- Schedule Type Limits Name
    ,                        !- Schedule:Week Name 1
    ,                        !- Start Month 1
    ,                        !- Start Day 1
    ,                        !- End Month 1
    ;                        !- End Day 1

Schedule:Year,
    saison_chauff,           !- Name
    ,                        !- Schedule Type Limits Name
    ,                        !- Schedule:Week Name 1
    ,                        !- Start Month 1
    ,                        !- Start Day 1
    ,                        !- End Month 1
    ;                        !- End Day 1

Schedule:Year,
    Sdb_Chauffage,           !- Name
    ,                        !- Schedule Type Limits Name
    ,                        !- Schedule:Week Name 1
    ,                        !- Start Month 1
    ,                        !- Start Day 1
    ,                        !- End Month 1
    ;                        !- End Day 1

Schedule:Year,
    Sdb_Equipement,          !- Name
    Dimensionless,           !- Schedule Type Limits Name
    ,                        !- Schedule:Week Name 1
    ,                        !- Start Month 1
    ,                        !- Start Day 1
    ,                        !- End Month 1
    ;                        !- End Day 1

Schedule:Year,
    Sdb_Occupants,           !- Name
    Fractional,              !- Schedule Type Limits Name
    ,                        !- Schedule:Week Name 1
    ,                        !- Start Month 1
    ,                        !- Start Day 1
    ,                        !- End Month 1
    ;                        !- End Day 1

Schedule:Year,
    Volet,                   !- Name
    ,                        !- Schedule Type Limits Name
    ,                        !- Schedule:Week Name 1
    ,                        !- Start Month 1
    ,                        !- Start Day 1
    ,                        !- End Month 1
    ;                        !- End Day 1

Schedule:Year,
    Volets_RDC,              !- Name
    ,                        !- Schedule Type Limits Name
    ,                        !- Schedule:Week Name 1
    ,                        !- Start Month 1
    ,                        !- Start Day 1
    ,                        !- End Month 1
    ;                        !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    surventilation nocturne, !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,             !- Field 3
    1,                       !- Field 4
    Until: 21:00,            !- Field 5
    0,                       !- Field 6
    Until: 24:00,            !- Field 7
    1;                       !- Field 8

Schedule:Compact,
    fenetres,                !- Name
    ,                        !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,             !- Field 3
    0,                       !- Field 4
    Until: 7:15,             !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    Off,                     !- Name
    ,                        !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    On,                      !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    People_ch1,              !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    80;                      !- Field 4

Schedule:Compact,
    People_RDC,              !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120;                     !- Field 4

Schedule:Compact,
    People_Sdb,              !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    160;                     !- Field 4

Schedule:Compact,
    Ventilation_ch1,         !- Name
    ,                        !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 8:00,             !- Field 3
    .1169,                   !- Field 4
    Until: 17:00,            !- Field 5
    .0441,                   !- Field 6
    Until: 24:00,            !- Field 7
    .1169;                   !- Field 8

Schedule:Compact,
    Ventilation_ch2,         !- Name
    ,                        !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 8:00,             !- Field 3
    .1709,                   !- Field 4
    Until: 17:00,            !- Field 5
    .0644,                   !- Field 6
    Until: 24:00,            !- Field 7
    .1709;                   !- Field 8

Schedule:Compact,
    Ventilation_ch3,         !- Name
    ,                        !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 8:00,             !- Field 3
    .1803,                   !- Field 4
    Until: 22:00,            !- Field 5
    .068,                    !- Field 6
    Until: 24:00,            !- Field 7
    .1803;                   !- Field 8


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    Always On Discrete,      !- Name
    OnOff,                   !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always Off Discrete,     !- Name
    ,                        !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    Always On Continuous,    !- Name
    ,                        !- Schedule Type Limits Name
    1;                       !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    Carrelage,               !- Name
    Smooth,                  !- Roughness
    0.01,                    !- Thickness {m}
    0.41,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    ChapeBeton,              !- Name
    MediumSmooth,            !- Roughness
    0.08,                    !- Thickness {m}
    1.75,                    !- Conductivity {W/m-K}
    2200,                    !- Density {kg/m3}
    880,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Charpente,               !- Name
    MediumRough,             !- Roughness
    0.01,                    !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    500,                     !- Density {kg/m3}
    2400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    DalleBA,                 !- Name
    Rough,                   !- Roughness
    0.16,                    !- Thickness {m}
    2.5,                     !- Conductivity {W/m-K}
    2500,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    DalleCompression,        !- Name
    Rough,                   !- Roughness
    0.04,                    !- Thickness {m}
    1.75,                    !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    880,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    EnduitExt,               !- Name
    VeryRough,               !- Roughness
    0.015,                   !- Thickness {m}
    1,                       !- Conductivity {W/m-K}
    1450,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    EnduitVS,                !- Name
    MediumRough,             !- Roughness
    0.015,                   !- Thickness {m}
    1,                       !- Conductivity {W/m-K}
    1800,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Gravier,                 !- Name
    VeryRough,               !- Roughness
    0.05,                    !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    650,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Hourdis,                 !- Name
    Rough,                   !- Roughness
    0.16,                    !- Thickness {m}
    1.23,                    !- Conductivity {W/m-K}
    1300,                    !- Density {kg/m3}
    648,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Laine de Verre 5cm,      !- Name
    Rough,                   !- Roughness
    0.05,                    !- Thickness {m}
    0.032,                   !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    LDV32_10cm,              !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.032,                   !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    LDV35_20cm,              !- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    LDV35_20_MurExt,         !- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    LDV35_40cm,              !- Name
    Rough,                   !- Roughness
    0.4,                     !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Parpaing,                !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thickness {m}
    0.74,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    648,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Placo_13mm,              !- Name
    MediumRough,             !- Roughness
    0.013,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    825,                     !- Density {kg/m3}
    1008,                    !- Specific Heat {J/kg-K}
    0.99999,                 !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    PlatreFinition,          !- Name
    MediumSmooth,            !- Roughness
    0.015,                   !- Thickness {m}
    0.43,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    PolystyreneXtrude29,     !- Name
    MediumSmooth,            !- Roughness
    0.2,                     !- Thickness {m}
    0.029,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    PolystyreneXtrude30,     !- Name
    MediumSmooth,            !- Roughness
    0.2,                     !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Tuiles,                  !- Name
    MediumRough,             !- Roughness
    0.015,                   !- Thickness {m}
    2.2,                     !- Conductivity {W/m-K}
    2700,                    !- Density {kg/m3}
    753,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    Porte,                   !- Name
    MediumSmooth,            !- Roughness
    0.8,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    PT_PlancherBas,          !- Name
    Rough,                   !- Roughness
    0.0625,                  !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    f_E_R+1,                 !- Name
    1.45,                    !- U-Factor {W/m2-K}
    0.28;                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    f_N_R+1,                 !- Name
    1.32,                    !- U-Factor {W/m2-K}
    0.21;                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    f_N_RDC,                 !- Name
    1.27,                    !- U-Factor {W/m2-K}
    0.24;                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    f_O_RDC,                 !- Name
    1.39,                    !- U-Factor {W/m2-K}
    0.34;                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    f_R+2_E-RDC,             !- Name
    1.4,                     !- U-Factor {W/m2-K}
    0.32;                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    pf_O_R+1,                !- Name
    1.32,                    !- U-Factor {W/m2-K}
    0.41;                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    pf_O_RDC,                !- Name
    1.32,                    !- U-Factor {W/m2-K}
    0.41;                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    pf_S_R+1,                !- Name
    1.34,                    !- U-Factor {W/m2-K}
    0.39;                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    pf_S_RDC,                !- Name
    1.28,                    !- U-Factor {W/m2-K}
    0.47;                    !- Solar Heat Gain Coefficient


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Cloisons_Etage,          !- Name
    Placo_13mm,              !- Outside Layer
    Laine de Verre 5cm,      !- Layer 2
    Placo_13mm;              !- Layer 3

Construction,
    f_E_R+1,                 !- Name
    f_E_R+1;                 !- Outside Layer

Construction,
    f_N_R+1,                 !- Name
    f_N_R+1;                 !- Outside Layer

Construction,
    f_N_RDC,                 !- Name
    f_N_RDC;                 !- Outside Layer

Construction,
    f_O_RDC,                 !- Name
    f_O_RDC;                 !- Outside Layer

Construction,
    f_R+2_E-RDC,             !- Name
    f_R+2_E-RDC;             !- Outside Layer

Construction,
    MurExt_isole,            !- Name
    EnduitExt,               !- Outside Layer
    Parpaing,                !- Layer 2
    LDV35_20_MurExt,         !- Layer 3
    Parpaing,                !- Layer 4
    PlatreFinition;          !- Layer 5

Construction,
    Mur_vs,                  !- Name
    EnduitVS,                !- Outside Layer
    Parpaing,                !- Layer 2
    PolystyreneXtrude29,     !- Layer 3
    Parpaing,                !- Layer 4
    EnduitVS,                !- Layer 5
    PolystyreneXtrude29;     !- Layer 6

Construction,
    PB_COMBLES_isole,        !- Name
    LDV35_40cm;              !- Outside Layer

Construction,
    PB_R+1,                  !- Name
    Hourdis,                 !- Outside Layer
    DalleCompression,        !- Layer 2
    ChapeBeton;              !- Layer 3

Construction,
    PB_RDC_isole,            !- Name
    PolystyreneXtrude30,     !- Outside Layer
    DalleBA,                 !- Layer 2
    ChapeBeton,              !- Layer 3
    Carrelage;               !- Layer 4

Construction,
    PB_VS,                   !- Name
    Gravier;                 !- Outside Layer

Construction,
    pf_O_R+1,                !- Name
    pf_O_R+1;                !- Outside Layer

Construction,
    pf_O_RDC,                !- Name
    pf_O_RDC;                !- Outside Layer

Construction,
    pf_S_R+1,                !- Name
    pf_S_R+1;                !- Outside Layer

Construction,
    pf_S_RDC,                !- Name
    pf_S_RDC;                !- Outside Layer

Construction,
    PH_R+1_isole,            !- Name
    LDV35_40cm;              !- Outside Layer

Construction,
    PH_RDC,                  !- Name
    ChapeBeton,              !- Outside Layer
    DalleCompression,        !- Layer 2
    Hourdis;                 !- Layer 3

Construction,
    PH_VS_isole,             !- Name
    Carrelage,               !- Outside Layer
    ChapeBeton,              !- Layer 2
    DalleBA,                 !- Layer 3
    PolystyreneXtrude30;     !- Layer 4

Construction,
    PignonCombles,           !- Name
    EnduitExt,               !- Outside Layer
    Parpaing,                !- Layer 2
    LDV35_20cm,              !- Layer 3
    Parpaing,                !- Layer 4
    LDV32_10cm;              !- Layer 5

Construction,
    Porte,                   !- Name
    Porte;                   !- Outside Layer

Construction,
    PTh,                     !- Name
    PT_PlancherBas;          !- Outside Layer

Construction,
    Toit,                    !- Name
    Tuiles,                  !- Outside Layer
    Charpente;               !- Layer 2


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    COMBLE Thermal Zone Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    5.2,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    RDC Thermal Zone Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    VS Thermal Zone Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -0.8,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ZCh1 Thermal Zone,       !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    2.64,                    !- Y Origin {m}
    2.65,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ZCh2 Thermal Zone,       !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    2.64,                    !- Y Origin {m}
    2.65,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ZCh3 Thermal Zone,       !- Name
    -0,                      !- Direction of Relative North {deg}
    3.85,                    !- X Origin {m}
    2.64,                    !- Y Origin {m}
    2.65,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ZSdb Thermal Zone,       !- Name
    -0,                      !- Direction of Relative North {deg}
    -7.21911419532262e-16,   !- X Origin {m}
    2.64,                    !- Y Origin {m}
    2.65,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    PAN NORD,                !- Name
    Roof,                    !- Surface Type
    Toit,                    !- Construction Name
    COMBLE Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    3.25,                    !- Vertex 1 Y-coordinate {m}
    1.8,                     !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    6.5,                     !- Vertex 2 Y-coordinate {m}
    -3.15760934833087e-16,   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    6.5,                     !- Vertex 3 Y-coordinate {m}
    -3.15760934833087e-16,   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.25,                    !- Vertex 4 Y-coordinate {m}
    1.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PAN SUD,                 !- Name
    Roof,                    !- Surface Type
    Toit,                    !- Construction Name
    COMBLE Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    3.25,                    !- Vertex 1 Y-coordinate {m}
    1.8,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    3.25,                    !- Vertex 4 Y-coordinate {m}
    1.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PIGNON EST,              !- Name
    Wall,                    !- Surface Type
    PignonCombles,           !- Construction Name
    COMBLE Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    3.25,                    !- Vertex 1 Y-coordinate {m}
    1.8,                     !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    6.5,                     !- Vertex 3 Y-coordinate {m}
    -3.15760934833087e-16;   !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    PIGNON OUEST,            !- Name
    Wall,                    !- Surface Type
    PignonCombles,           !- Construction Name
    COMBLE Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    3.25,                    !- Vertex 1 Y-coordinate {m}
    1.8,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    6.5,                     !- Vertex 2 Y-coordinate {m}
    -3.15760934833087e-16,   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0;                       !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    PLANCHER COMBLE BAS,     !- Name
    Floor,                   !- Surface Type
    PB_COMBLES_isole,        !- Construction Name
    COMBLE Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 24,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    6.5,                     !- Vertex 1 Y-coordinate {m}
    1.24135008641316e-16,    !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    2.64,                    !- Vertex 2 Y-coordinate {m}
    2.82015476057859e-16,    !- Vertex 2 Z-coordinate {m}
    3.85,                    !- Vertex 3 X-coordinate {m}
    2.64,                    !- Vertex 3 Y-coordinate {m}
    4.39895943474403e-16,    !- Vertex 3 Z-coordinate {m}
    3.85,                    !- Vertex 4 X-coordinate {m}
    6.5,                     !- Vertex 4 Y-coordinate {m}
    2.82015476057859e-16;    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PLANCHER COMBLE BAS 1,   !- Name
    Floor,                   !- Surface Type
    PB_COMBLES_isole,        !- Construction Name
    COMBLE Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 12,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    2.64,                    !- Vertex 1 Y-coordinate {m}
    5.41433564649196e-16,    !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    -2.46759515933279e-32,   !- Vertex 2 Y-coordinate {m}
    1.80477854883065e-16,    !- Vertex 2 Z-coordinate {m}
    3.85,                    !- Vertex 3 X-coordinate {m}
    2.46759515933279e-32,    !- Vertex 3 Y-coordinate {m}
    -1.80477854883066e-16,   !- Vertex 3 Z-coordinate {m}
    3.85,                    !- Vertex 4 X-coordinate {m}
    2.64,                    !- Vertex 4 Y-coordinate {m}
    1.80477854883065e-16;    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PLANCHER COMBLE BAS 2,   !- Name
    Floor,                   !- Surface Type
    PB_COMBLES_isole,        !- Construction Name
    COMBLE Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 18,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.85,                    !- Vertex 1 X-coordinate {m}
    6.5,                     !- Vertex 1 Y-coordinate {m}
    4.62493330940925e-16,    !- Vertex 1 Z-coordinate {m}
    3.85,                    !- Vertex 2 X-coordinate {m}
    2.64,                    !- Vertex 2 Y-coordinate {m}
    2.59418088591337e-16,    !- Vertex 2 Z-coordinate {m}
    3.49598673705885e-32,    !- Vertex 3 X-coordinate {m}
    2.64,                    !- Vertex 3 Y-coordinate {m}
    -2.59418088591337e-16,   !- Vertex 3 Z-coordinate {m}
    -3.49598673705885e-32,   !- Vertex 4 X-coordinate {m}
    6.5,                     !- Vertex 4 Y-coordinate {m}
    -5.63428462417494e-17;   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PLANCHER COMBLE BAS 3,   !- Name
    Floor,                   !- Surface Type
    PB_COMBLES_isole,        !- Construction Name
    COMBLE Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 6,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.85,                    !- Vertex 1 X-coordinate {m}
    2.64,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.85,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    2.64,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MUR RDC EST,             !- Name
    Wall,                    !- Surface Type
    MurExt_isole,            !- Construction Name
    RDC Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.65,                    !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    6.5,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    6.5,                     !- Vertex 4 Y-coordinate {m}
    2.65;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MUR RDC NORD,            !- Name
    Wall,                    !- Surface Type
    MurExt_isole,            !- Construction Name
    RDC Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    6.5,                     !- Vertex 1 Y-coordinate {m}
    2.65,                    !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    6.5,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    6.5,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    6.5,                     !- Vertex 4 Y-coordinate {m}
    2.65;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MUR RDC OUEST,           !- Name
    Wall,                    !- Surface Type
    MurExt_isole,            !- Construction Name
    RDC Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    6.5,                     !- Vertex 1 Y-coordinate {m}
    2.65,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    6.5,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.65;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MUR RDC SUD,             !- Name
    Wall,                    !- Surface Type
    MurExt_isole,            !- Construction Name
    RDC Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.65,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.65;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PLANCHER RDC BAS,        !- Name
    Floor,                   !- Surface Type
    PB_RDC_isole,            !- Construction Name
    RDC Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    VS PLANCHER HAUT,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    6.5,                     !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    6.5,                     !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PLANCHER RDC HAUT,       !- Name
    Ceiling,                 !- Surface Type
    PH_RDC,                  !- Construction Name
    RDC Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 7,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.65,                    !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    2.64,                    !- Vertex 2 Y-coordinate {m}
    2.65,                    !- Vertex 2 Z-coordinate {m}
    3.85,                    !- Vertex 3 X-coordinate {m}
    2.64,                    !- Vertex 3 Y-coordinate {m}
    2.65,                    !- Vertex 3 Z-coordinate {m}
    3.85,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.65;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PLANCHER RDC HAUT 1,     !- Name
    Ceiling,                 !- Surface Type
    PH_RDC,                  !- Construction Name
    RDC Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 19,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    2.64,                    !- Vertex 1 Y-coordinate {m}
    2.65,                    !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    6.5,                     !- Vertex 2 Y-coordinate {m}
    2.65,                    !- Vertex 2 Z-coordinate {m}
    3.85,                    !- Vertex 3 X-coordinate {m}
    6.5,                     !- Vertex 3 Y-coordinate {m}
    2.65,                    !- Vertex 3 Z-coordinate {m}
    3.85,                    !- Vertex 4 X-coordinate {m}
    2.64,                    !- Vertex 4 Y-coordinate {m}
    2.65;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PLANCHER RDC HAUT 2,     !- Name
    Ceiling,                 !- Surface Type
    PH_RDC,                  !- Construction Name
    RDC Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 13,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.85,                    !- Vertex 1 X-coordinate {m}
    2.64,                    !- Vertex 1 Y-coordinate {m}
    2.65,                    !- Vertex 1 Z-coordinate {m}
    3.85,                    !- Vertex 2 X-coordinate {m}
    6.5,                     !- Vertex 2 Y-coordinate {m}
    2.65,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    6.5,                     !- Vertex 3 Y-coordinate {m}
    2.65,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    2.64,                    !- Vertex 4 Y-coordinate {m}
    2.65;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PLANCHER RDC HAUT 3,     !- Name
    Ceiling,                 !- Surface Type
    PH_RDC,                  !- Construction Name
    RDC Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.85,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.65,                    !- Vertex 1 Z-coordinate {m}
    3.85,                    !- Vertex 2 X-coordinate {m}
    2.64,                    !- Vertex 2 Y-coordinate {m}
    2.65,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    2.64,                    !- Vertex 3 Y-coordinate {m}
    2.65,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.65;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PTh_rdc_e,               !- Name
    Wall,                    !- Surface Type
    PTh,                     !- Construction Name
    RDC Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0.01,                    !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    6.5,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    6.5,                     !- Vertex 4 Y-coordinate {m}
    0.01;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PTh_rdc_n,               !- Name
    Wall,                    !- Surface Type
    PTh,                     !- Construction Name
    RDC Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    6.5,                     !- Vertex 1 Y-coordinate {m}
    0.01,                    !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    6.5,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    6.5,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    6.5,                     !- Vertex 4 Y-coordinate {m}
    0.01;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PTh_rdc_o,               !- Name
    Wall,                    !- Surface Type
    PTh,                     !- Construction Name
    RDC Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    6.5,                     !- Vertex 1 Y-coordinate {m}
    0.01,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    6.5,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0.01;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PTh_rdc_s,               !- Name
    Wall,                    !- Surface Type
    PTh,                     !- Construction Name
    RDC Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0.01,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0.01;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MUR VS EST,              !- Name
    Wall,                    !- Surface Type
    Mur_vs,                  !- Construction Name
    VS Thermal Zone Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0.8,                     !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    6.5,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    6.5,                     !- Vertex 4 Y-coordinate {m}
    0.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MUR VS NORD,             !- Name
    Wall,                    !- Surface Type
    Mur_vs,                  !- Construction Name
    VS Thermal Zone Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    6.5,                     !- Vertex 1 Y-coordinate {m}
    0.8,                     !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    6.5,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    6.5,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    6.5,                     !- Vertex 4 Y-coordinate {m}
    0.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MUR VS OUEST,            !- Name
    Wall,                    !- Surface Type
    Mur_vs,                  !- Construction Name
    VS Thermal Zone Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    6.5,                     !- Vertex 1 Y-coordinate {m}
    0.8,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    6.5,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MUR VS SUD,              !- Name
    Wall,                    !- Surface Type
    Mur_vs,                  !- Construction Name
    VS Thermal Zone Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0.8,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    VS PLANCHER BAS,         !- Name
    Floor,                   !- Surface Type
    PB_VS,                   !- Construction Name
    VS Thermal Zone Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    6.5,                     !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    6.5,                     !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    VS PLANCHER HAUT,        !- Name
    Ceiling,                 !- Surface Type
    PH_VS_isole,             !- Construction Name
    VS Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PLANCHER RDC BAS,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0.8,                     !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    6.5,                     !- Vertex 2 Y-coordinate {m}
    0.8,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    6.5,                     !- Vertex 3 Y-coordinate {m}
    0.8,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 13,              !- Name
    Floor,                   !- Surface Type
    PB_R+1,                  !- Construction Name
    ZCh1 Thermal Zone,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PLANCHER RDC HAUT 2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.85,                    !- Vertex 1 X-coordinate {m}
    3.86,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.85,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.86,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 14,              !- Name
    Wall,                    !- Surface Type
    MurExt_isole,            !- Construction Name
    ZCh1 Thermal Zone,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    3.86,                    !- Vertex 1 Y-coordinate {m}
    2.55,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    3.86,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 15,              !- Name
    Wall,                    !- Surface Type
    MurExt_isole,            !- Construction Name
    ZCh1 Thermal Zone,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.85,                    !- Vertex 1 X-coordinate {m}
    3.86,                    !- Vertex 1 Y-coordinate {m}
    2.55,                    !- Vertex 1 Z-coordinate {m}
    3.85,                    !- Vertex 2 X-coordinate {m}
    3.86,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.86,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.86,                    !- Vertex 4 Y-coordinate {m}
    2.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 16,              !- Name
    Wall,                    !- Surface Type
    Cloisons_Etage,          !- Construction Name
    ZCh1 Thermal Zone,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 22,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.85,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.55,                    !- Vertex 1 Z-coordinate {m}
    3.85,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.85,                    !- Vertex 3 X-coordinate {m}
    3.86,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.85,                    !- Vertex 4 X-coordinate {m}
    3.86,                    !- Vertex 4 Y-coordinate {m}
    2.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 17,              !- Name
    Wall,                    !- Surface Type
    Cloisons_Etage,          !- Construction Name
    ZCh1 Thermal Zone,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 2,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.55,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.85,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.85,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 18,              !- Name
    Ceiling,                 !- Surface Type
    PH_R+1_isole,            !- Construction Name
    ZCh1 Thermal Zone,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PLANCHER COMBLE BAS 2,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.85,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.55,                    !- Vertex 1 Z-coordinate {m}
    3.85,                    !- Vertex 2 X-coordinate {m}
    3.86,                    !- Vertex 2 Y-coordinate {m}
    2.55,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.86,                    !- Vertex 3 Y-coordinate {m}
    2.55,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 1,               !- Name
    Floor,                   !- Surface Type
    PB_R+1,                  !- Construction Name
    ZCh2 Thermal Zone,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PLANCHER RDC HAUT 3,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.85,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.85,                    !- Vertex 2 X-coordinate {m}
    -2.64,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -2.64,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 2,               !- Name
    Wall,                    !- Surface Type
    Cloisons_Etage,          !- Construction Name
    ZCh2 Thermal Zone,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 17,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.85,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.55,                    !- Vertex 1 Z-coordinate {m}
    3.85,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 3,               !- Name
    Wall,                    !- Surface Type
    Cloisons_Etage,          !- Construction Name
    ZCh2 Thermal Zone,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 11,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.85,                    !- Vertex 1 X-coordinate {m}
    -2.64,                   !- Vertex 1 Y-coordinate {m}
    2.55,                    !- Vertex 1 Z-coordinate {m}
    3.85,                    !- Vertex 2 X-coordinate {m}
    -2.64,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.85,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.85,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 4,               !- Name
    Wall,                    !- Surface Type
    MurExt_isole,            !- Construction Name
    ZCh2 Thermal Zone,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -2.64,                   !- Vertex 1 Y-coordinate {m}
    2.55,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -2.64,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.85,                    !- Vertex 3 X-coordinate {m}
    -2.64,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.85,                    !- Vertex 4 X-coordinate {m}
    -2.64,                   !- Vertex 4 Y-coordinate {m}
    2.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 5,               !- Name
    Wall,                    !- Surface Type
    MurExt_isole,            !- Construction Name
    ZCh2 Thermal Zone,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.55,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -2.64,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -2.64,                   !- Vertex 4 Y-coordinate {m}
    2.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 6,               !- Name
    Ceiling,                 !- Surface Type
    PH_R+1_isole,            !- Construction Name
    ZCh2 Thermal Zone,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PLANCHER COMBLE BAS 3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.85,                    !- Vertex 1 X-coordinate {m}
    -2.64,                   !- Vertex 1 Y-coordinate {m}
    2.55,                    !- Vertex 1 Z-coordinate {m}
    3.85,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.55,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.55,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -2.64,                   !- Vertex 4 Y-coordinate {m}
    2.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 10,              !- Name
    Wall,                    !- Surface Type
    MurExt_isole,            !- Construction Name
    ZCh3 Thermal Zone,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -2.64,                   !- Vertex 1 Y-coordinate {m}
    2.55,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -2.64,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.65,                    !- Vertex 3 X-coordinate {m}
    -2.64,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.65,                    !- Vertex 4 X-coordinate {m}
    -2.64,                   !- Vertex 4 Y-coordinate {m}
    2.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 11,              !- Name
    Wall,                    !- Surface Type
    Cloisons_Etage,          !- Construction Name
    ZCh3 Thermal Zone,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 3,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.55,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -2.64,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -2.64,                   !- Vertex 4 Y-coordinate {m}
    2.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 12,              !- Name
    Ceiling,                 !- Surface Type
    PH_R+1_isole,            !- Construction Name
    ZCh3 Thermal Zone,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PLANCHER COMBLE BAS 1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.65,                    !- Vertex 1 X-coordinate {m}
    -2.64,                   !- Vertex 1 Y-coordinate {m}
    2.55,                    !- Vertex 1 Z-coordinate {m}
    3.65,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.55,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.55,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -2.64,                   !- Vertex 4 Y-coordinate {m}
    2.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 7,               !- Name
    Floor,                   !- Surface Type
    PB_R+1,                  !- Construction Name
    ZCh3 Thermal Zone,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PLANCHER RDC HAUT,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.65,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.65,                    !- Vertex 2 X-coordinate {m}
    -2.64,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -2.64,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 8,               !- Name
    Wall,                    !- Surface Type
    Cloisons_Etage,          !- Construction Name
    ZCh3 Thermal Zone,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 21,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.65,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.55,                    !- Vertex 1 Z-coordinate {m}
    3.65,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 9,               !- Name
    Wall,                    !- Surface Type
    MurExt_isole,            !- Construction Name
    ZCh3 Thermal Zone,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.65,                    !- Vertex 1 X-coordinate {m}
    -2.64,                   !- Vertex 1 Y-coordinate {m}
    2.55,                    !- Vertex 1 Z-coordinate {m}
    3.65,                    !- Vertex 2 X-coordinate {m}
    -2.64,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.65,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.65,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 19,              !- Name
    Floor,                   !- Surface Type
    PB_R+1,                  !- Construction Name
    ZSdb Thermal Zone,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PLANCHER RDC HAUT 1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    3.86,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.85,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.85,                    !- Vertex 4 X-coordinate {m}
    3.86,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 20,              !- Name
    Wall,                    !- Surface Type
    MurExt_isole,            !- Construction Name
    ZSdb Thermal Zone,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.55,                    !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    3.86,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    3.86,                    !- Vertex 4 Y-coordinate {m}
    2.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 21,              !- Name
    Wall,                    !- Surface Type
    Cloisons_Etage,          !- Construction Name
    ZSdb Thermal Zone,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 8,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.85,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.55,                    !- Vertex 1 Z-coordinate {m}
    3.85,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 22,              !- Name
    Wall,                    !- Surface Type
    Cloisons_Etage,          !- Construction Name
    ZSdb Thermal Zone,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 16,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.85,                    !- Vertex 1 X-coordinate {m}
    3.86,                    !- Vertex 1 Y-coordinate {m}
    2.55,                    !- Vertex 1 Z-coordinate {m}
    3.85,                    !- Vertex 2 X-coordinate {m}
    3.86,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.85,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.85,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 23,              !- Name
    Wall,                    !- Surface Type
    MurExt_isole,            !- Construction Name
    ZSdb Thermal Zone,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    3.86,                    !- Vertex 1 Y-coordinate {m}
    2.55,                    !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    3.86,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.85,                    !- Vertex 3 X-coordinate {m}
    3.86,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.85,                    !- Vertex 4 X-coordinate {m}
    3.86,                    !- Vertex 4 Y-coordinate {m}
    2.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 24,              !- Name
    Ceiling,                 !- Surface Type
    PH_R+1_isole,            !- Construction Name
    ZSdb Thermal Zone,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PLANCHER COMBLE BAS,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.55,                    !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    3.86,                    !- Vertex 2 Y-coordinate {m}
    2.55,                    !- Vertex 2 Z-coordinate {m}
    3.85,                    !- Vertex 3 X-coordinate {m}
    3.86,                    !- Vertex 3 Y-coordinate {m}
    2.55,                    !- Vertex 3 Z-coordinate {m}
    3.85,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.55;                    !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    FEN Pignon E,            !- Name
    Window,                  !- Surface Type
    f_R+2_E-RDC,             !- Construction Name
    PIGNON EST,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    2.85,                    !- Vertex 1 Y-coordinate {m}
    1.25,                    !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    2.85,                    !- Vertex 2 Y-coordinate {m}
    0.2,                     !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    3.65,                    !- Vertex 3 Y-coordinate {m}
    0.2,                     !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    3.65,                    !- Vertex 4 Y-coordinate {m}
    1.25;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN Pignon O,            !- Name
    Window,                  !- Surface Type
    f_R+2_E-RDC,             !- Construction Name
    PIGNON OUEST,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    3.65,                    !- Vertex 1 Y-coordinate {m}
    1.25,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    3.65,                    !- Vertex 2 Y-coordinate {m}
    0.2,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    2.85,                    !- Vertex 3 Y-coordinate {m}
    0.2,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    2.85,                    !- Vertex 4 Y-coordinate {m}
    1.25;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN RDC ES,              !- Name
    Window,                  !- Surface Type
    f_R+2_E-RDC,             !- Construction Name
    MUR RDC EST,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    2.6,                     !- Vertex 1 Y-coordinate {m}
    2.04,                    !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    2.6,                     !- Vertex 2 Y-coordinate {m}
    0.99,                    !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    3.4,                     !- Vertex 3 Y-coordinate {m}
    0.99,                    !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    3.4,                     !- Vertex 4 Y-coordinate {m}
    2.04;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PORTE,                   !- Name
    Door,                    !- Surface Type
    Porte,                   !- Construction Name
    MUR RDC EST,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    4.5,                     !- Vertex 1 Y-coordinate {m}
    2.28,                    !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    4.5,                     !- Vertex 2 Y-coordinate {m}
    0.04,                    !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    5.5,                     !- Vertex 3 Y-coordinate {m}
    0.04,                    !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    5.5,                     !- Vertex 4 Y-coordinate {m}
    2.28;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN RDC N,               !- Name
    Window,                  !- Surface Type
    f_N_RDC,                 !- Construction Name
    MUR RDC NORD,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.4,                     !- Vertex 1 X-coordinate {m}
    6.5,                     !- Vertex 1 Y-coordinate {m}
    2.05,                    !- Vertex 1 Z-coordinate {m}
    2.4,                     !- Vertex 2 X-coordinate {m}
    6.5,                     !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    1.6,                     !- Vertex 3 X-coordinate {m}
    6.5,                     !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    1.6,                     !- Vertex 4 X-coordinate {m}
    6.5,                     !- Vertex 4 Y-coordinate {m}
    2.05;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN RDC ON,              !- Name
    Window,                  !- Surface Type
    f_O_RDC,                 !- Construction Name
    MUR RDC OUEST,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    4.35,                    !- Vertex 1 Y-coordinate {m}
    1.95,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    4.35,                    !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.35,                    !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.35,                    !- Vertex 4 Y-coordinate {m}
    1.95;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN RDC OS,              !- Name
    Window,                  !- Surface Type
    pf_O_RDC,                !- Construction Name
    MUR RDC OUEST,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    2.5,                     !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    2.5,                     !- Vertex 2 Y-coordinate {m}
    0.05,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.5,                     !- Vertex 3 Y-coordinate {m}
    0.05,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.5,                     !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN RDC SE,              !- Name
    Window,                  !- Surface Type
    pf_S_RDC,                !- Construction Name
    MUR RDC SUD,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.15,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    4.15,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.6625,                  !- Vertex 2 Z-coordinate {m}
    6.45,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.6625,                  !- Vertex 3 Z-coordinate {m}
    6.45,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN RDC SE 1,            !- Name
    Window,                  !- Surface Type
    pf_S_RDC,                !- Construction Name
    MUR RDC SUD,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.15,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    1.125,                   !- Vertex 1 Z-coordinate {m}
    4.15,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.5875,                  !- Vertex 2 Z-coordinate {m}
    6.45,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.5875,                  !- Vertex 3 Z-coordinate {m}
    6.45,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    1.125;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN RDC SE 2,            !- Name
    Window,                  !- Surface Type
    pf_S_RDC,                !- Construction Name
    MUR RDC SUD,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.15,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0.5875,                  !- Vertex 1 Z-coordinate {m}
    4.15,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.05,                    !- Vertex 2 Z-coordinate {m}
    6.45,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.05,                    !- Vertex 3 Z-coordinate {m}
    6.45,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0.5875;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN RDC SE 3,            !- Name
    Window,                  !- Surface Type
    pf_S_RDC,                !- Construction Name
    MUR RDC SUD,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.15,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    1.6625,                  !- Vertex 1 Z-coordinate {m}
    4.15,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.125,                   !- Vertex 2 Z-coordinate {m}
    6.45,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.125,                   !- Vertex 3 Z-coordinate {m}
    6.45,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    1.6625;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN RDC SO,              !- Name
    Window,                  !- Surface Type
    pf_S_RDC,                !- Construction Name
    MUR RDC SUD,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.05,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    1.05,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.05,                    !- Vertex 2 Z-coordinate {m}
    3.35,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.05,                    !- Vertex 3 Z-coordinate {m}
    3.35,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 3,           !- Name
    Window,                  !- Surface Type
    pf_O_R+1,                !- Construction Name
    Surface 14,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    1.66,                    !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1.66,                    !- Vertex 2 Y-coordinate {m}
    0.0499999999999995,      !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.659999999999999,       !- Vertex 3 Y-coordinate {m}
    0.0499999999999995,      !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.659999999999999,       !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 1,           !- Name
    Window,                  !- Surface Type
    pf_S_R+1,                !- Construction Name
    Surface 4,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.2,                     !- Vertex 1 X-coordinate {m}
    -2.64,                   !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    2.2,                     !- Vertex 2 X-coordinate {m}
    -2.64,                   !- Vertex 2 Y-coordinate {m}
    0.0499999999999991,      !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    -2.64,                   !- Vertex 3 Y-coordinate {m}
    0.0499999999999991,      !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    -2.64,                   !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 2,           !- Name
    Window,                  !- Surface Type
    pf_S_R+1,                !- Construction Name
    Surface 10,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.949999999999999,       !- Vertex 1 X-coordinate {m}
    -2.64,                   !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    0.949999999999999,       !- Vertex 2 X-coordinate {m}
    -2.64,                   !- Vertex 2 Y-coordinate {m}
    0.0499999999999995,      !- Vertex 2 Z-coordinate {m}
    2.35,                    !- Vertex 3 X-coordinate {m}
    -2.64,                   !- Vertex 3 Y-coordinate {m}
    0.0499999999999995,      !- Vertex 3 Z-coordinate {m}
    2.35,                    !- Vertex 4 X-coordinate {m}
    -2.64,                   !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 5,           !- Name
    Window,                  !- Surface Type
    f_E_R+1,                 !- Construction Name
    Surface 20,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    0.81,                    !- Vertex 1 Y-coordinate {m}
    2.05,                    !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    0.81,                    !- Vertex 2 Y-coordinate {m}
    0.999999999999999,       !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    1.41,                    !- Vertex 3 Y-coordinate {m}
    0.999999999999999,       !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    1.41,                    !- Vertex 4 Y-coordinate {m}
    2.05;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 6,           !- Name
    Window,                  !- Surface Type
    f_E_R+1,                 !- Construction Name
    Surface 20,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    1.81,                    !- Vertex 1 Y-coordinate {m}
    2.05,                    !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    1.81,                    !- Vertex 2 Y-coordinate {m}
    0.999999999999999,       !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    2.41,                    !- Vertex 3 Y-coordinate {m}
    0.999999999999999,       !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    2.41,                    !- Vertex 4 Y-coordinate {m}
    2.05;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 4,           !- Name
    Window,                  !- Surface Type
    f_N_R+1,                 !- Construction Name
    Surface 23,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.1,                     !- Vertex 1 X-coordinate {m}
    3.86,                    !- Vertex 1 Y-coordinate {m}
    2.05,                    !- Vertex 1 Z-coordinate {m}
    5.1,                     !- Vertex 2 X-coordinate {m}
    3.86,                    !- Vertex 2 Y-coordinate {m}
    0.999999999999999,       !- Vertex 2 Z-coordinate {m}
    4.5,                     !- Vertex 3 X-coordinate {m}
    3.86,                    !- Vertex 3 Y-coordinate {m}
    0.999999999999999,       !- Vertex 3 Z-coordinate {m}
    4.5,                     !- Vertex 4 X-coordinate {m}
    3.86,                    !- Vertex 4 Y-coordinate {m}
    2.05;                    !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

Shading:Building:Detailed,
    10764A,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    7.7,                     !- Vertex 1 X-coordinate {m}
    3.4,                     !- Vertex 1 Y-coordinate {m}
    2.04,                    !- Vertex 1 Z-coordinate {m}
    7.7,                     !- Vertex 2 X-coordinate {m}
    3.4,                     !- Vertex 2 Y-coordinate {m}
    0.99,                    !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    3.4,                     !- Vertex 3 Y-coordinate {m}
    0.99,                    !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    3.4,                     !- Vertex 4 Y-coordinate {m}
    2.04;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    1151EC,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    2.5,                     !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    2.5,                     !- Vertex 2 Y-coordinate {m}
    0.05,                    !- Vertex 2 Z-coordinate {m}
    -0.2,                    !- Vertex 3 X-coordinate {m}
    2.5,                     !- Vertex 3 Y-coordinate {m}
    0.05,                    !- Vertex 3 Z-coordinate {m}
    -0.2,                    !- Vertex 4 X-coordinate {m}
    2.5,                     !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    143B35,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    2.4,                     !- Vertex 1 X-coordinate {m}
    6.5,                     !- Vertex 1 Y-coordinate {m}
    2.05,                    !- Vertex 1 Z-coordinate {m}
    2.4,                     !- Vertex 2 X-coordinate {m}
    6.7,                     !- Vertex 2 Y-coordinate {m}
    2.05,                    !- Vertex 2 Z-coordinate {m}
    1.6,                     !- Vertex 3 X-coordinate {m}
    6.7,                     !- Vertex 3 Y-coordinate {m}
    2.05,                    !- Vertex 3 Z-coordinate {m}
    1.6,                     !- Vertex 4 X-coordinate {m}
    6.5,                     !- Vertex 4 Y-coordinate {m}
    2.05;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    1C7783,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    6.2,                     !- Vertex 1 X-coordinate {m}
    -0.2,                    !- Vertex 1 Y-coordinate {m}
    4.85,                    !- Vertex 1 Z-coordinate {m}
    6.2,                     !- Vertex 2 X-coordinate {m}
    -0.2,                    !- Vertex 2 Y-coordinate {m}
    2.7,                     !- Vertex 2 Z-coordinate {m}
    6.2,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.7,                     !- Vertex 3 Z-coordinate {m}
    6.2,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.85;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    206BB5,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.65,                    !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    -1.24,                   !- Vertex 2 Y-coordinate {m}
    2.65,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -1.24,                   !- Vertex 3 Y-coordinate {m}
    2.65,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.65;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    26C7C7,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    6.45,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    6.45,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.05,                    !- Vertex 2 Z-coordinate {m}
    6.45,                    !- Vertex 3 X-coordinate {m}
    -0.2,                    !- Vertex 3 Y-coordinate {m}
    0.05,                    !- Vertex 3 Z-coordinate {m}
    6.45,                    !- Vertex 4 X-coordinate {m}
    -0.2,                    !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    2A2C5C,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.05,                    !- Vertex 1 X-coordinate {m}
    -0.2,                    !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    1.05,                    !- Vertex 2 X-coordinate {m}
    -0.2,                    !- Vertex 2 Y-coordinate {m}
    0.05,                    !- Vertex 2 Z-coordinate {m}
    1.05,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.05,                    !- Vertex 3 Z-coordinate {m}
    1.05,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    2A6A8F,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.2,                    !- Vertex 1 X-coordinate {m}
    3.35,                    !- Vertex 1 Y-coordinate {m}
    1.95,                    !- Vertex 1 Z-coordinate {m}
    -0.2,                    !- Vertex 2 X-coordinate {m}
    3.35,                    !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.35,                    !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.35,                    !- Vertex 4 Y-coordinate {m}
    1.95;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    2F8D09,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    4.35,                    !- Vertex 1 Y-coordinate {m}
    1.95,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    4.35,                    !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    -0.2,                    !- Vertex 3 X-coordinate {m}
    4.35,                    !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    -0.2,                    !- Vertex 4 X-coordinate {m}
    4.35,                    !- Vertex 4 Y-coordinate {m}
    1.95;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    303F89,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    2.5,                     !- Vertex 1 Y-coordinate {m}
    0.05,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1.5,                     !- Vertex 2 Y-coordinate {m}
    0.05,                    !- Vertex 2 Z-coordinate {m}
    -0.2,                    !- Vertex 3 X-coordinate {m}
    1.5,                     !- Vertex 3 Y-coordinate {m}
    0.05,                    !- Vertex 3 Z-coordinate {m}
    -0.2,                    !- Vertex 4 X-coordinate {m}
    2.5,                     !- Vertex 4 Y-coordinate {m}
    0.05;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    342680,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.2,                    !- Vertex 1 X-coordinate {m}
    4.3,                     !- Vertex 1 Y-coordinate {m}
    4.85,                    !- Vertex 1 Z-coordinate {m}
    -0.2,                    !- Vertex 2 X-coordinate {m}
    4.3,                     !- Vertex 2 Y-coordinate {m}
    2.7,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    4.3,                     !- Vertex 3 Y-coordinate {m}
    2.7,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    4.3,                     !- Vertex 4 Y-coordinate {m}
    4.85;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    3A5792,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    7.7,                     !- Vertex 1 X-coordinate {m}
    5.05,                    !- Vertex 1 Y-coordinate {m}
    4.7,                     !- Vertex 1 Z-coordinate {m}
    7.7,                     !- Vertex 2 X-coordinate {m}
    5.05,                    !- Vertex 2 Y-coordinate {m}
    3.65,                    !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    5.05,                    !- Vertex 3 Y-coordinate {m}
    3.65,                    !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    5.05,                    !- Vertex 4 Y-coordinate {m}
    4.7;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    3C656C,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    4.3,                     !- Vertex 1 Y-coordinate {m}
    2.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    3.3,                     !- Vertex 2 Y-coordinate {m}
    2.7,                     !- Vertex 2 Z-coordinate {m}
    -0.2,                    !- Vertex 3 X-coordinate {m}
    3.3,                     !- Vertex 3 Y-coordinate {m}
    2.7,                     !- Vertex 3 Z-coordinate {m}
    -0.2,                    !- Vertex 4 X-coordinate {m}
    4.3,                     !- Vertex 4 Y-coordinate {m}
    2.7;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    40EB0D,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    2.85,                    !- Vertex 1 Y-coordinate {m}
    6.45,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    2.85,                    !- Vertex 2 Y-coordinate {m}
    5.4,                     !- Vertex 2 Z-coordinate {m}
    -0.2,                    !- Vertex 3 X-coordinate {m}
    2.85,                    !- Vertex 3 Y-coordinate {m}
    5.4,                     !- Vertex 3 Z-coordinate {m}
    -0.2,                    !- Vertex 4 X-coordinate {m}
    2.85,                    !- Vertex 4 Y-coordinate {m}
    6.45;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    471B49,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    6.45,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0.05,                    !- Vertex 1 Z-coordinate {m}
    6.45,                    !- Vertex 2 X-coordinate {m}
    -0.2,                    !- Vertex 2 Y-coordinate {m}
    0.05,                    !- Vertex 2 Z-coordinate {m}
    4.15,                    !- Vertex 3 X-coordinate {m}
    -0.2,                    !- Vertex 3 Y-coordinate {m}
    0.05,                    !- Vertex 3 Z-coordinate {m}
    4.15,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0.05;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    48E842,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.6,                     !- Vertex 1 X-coordinate {m}
    6.5,                     !- Vertex 1 Y-coordinate {m}
    2.05,                    !- Vertex 1 Z-coordinate {m}
    1.6,                     !- Vertex 2 X-coordinate {m}
    6.5,                     !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    1.6,                     !- Vertex 3 X-coordinate {m}
    6.7,                     !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    1.6,                     !- Vertex 4 X-coordinate {m}
    6.7,                     !- Vertex 4 Y-coordinate {m}
    2.05;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    49D7EA,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    3.35,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0.05,                    !- Vertex 1 Z-coordinate {m}
    3.35,                    !- Vertex 2 X-coordinate {m}
    -0.2,                    !- Vertex 2 Y-coordinate {m}
    0.05,                    !- Vertex 2 Z-coordinate {m}
    1.05,                    !- Vertex 3 X-coordinate {m}
    -0.2,                    !- Vertex 3 Y-coordinate {m}
    0.05,                    !- Vertex 3 Z-coordinate {m}
    1.05,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0.05;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    53E355,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    5.1,                     !- Vertex 1 X-coordinate {m}
    6.7,                     !- Vertex 1 Y-coordinate {m}
    3.65,                    !- Vertex 1 Z-coordinate {m}
    5.1,                     !- Vertex 2 X-coordinate {m}
    6.5,                     !- Vertex 2 Y-coordinate {m}
    3.65,                    !- Vertex 2 Z-coordinate {m}
    4.5,                     !- Vertex 3 X-coordinate {m}
    6.5,                     !- Vertex 3 Y-coordinate {m}
    3.65,                    !- Vertex 3 Z-coordinate {m}
    4.5,                     !- Vertex 4 X-coordinate {m}
    6.7,                     !- Vertex 4 Y-coordinate {m}
    3.65;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    5D4A8F,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    7.7,                     !- Vertex 1 X-coordinate {m}
    3.65,                    !- Vertex 1 Y-coordinate {m}
    5.4,                     !- Vertex 1 Z-coordinate {m}
    7.7,                     !- Vertex 2 X-coordinate {m}
    2.85,                    !- Vertex 2 Y-coordinate {m}
    5.4,                     !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    2.85,                    !- Vertex 3 Y-coordinate {m}
    5.4,                     !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    3.65,                    !- Vertex 4 Y-coordinate {m}
    5.4;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    5F20EC,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    7.7,                     !- Vertex 1 X-coordinate {m}
    5.05,                    !- Vertex 1 Y-coordinate {m}
    3.65,                    !- Vertex 1 Z-coordinate {m}
    7.7,                     !- Vertex 2 X-coordinate {m}
    4.45,                    !- Vertex 2 Y-coordinate {m}
    3.65,                    !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    4.45,                    !- Vertex 3 Y-coordinate {m}
    3.65,                    !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    5.05,                    !- Vertex 4 Y-coordinate {m}
    3.65;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    5F4538,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.2,                    !- Vertex 1 X-coordinate {m}
    3.65,                    !- Vertex 1 Y-coordinate {m}
    6.45,                    !- Vertex 1 Z-coordinate {m}
    -0.2,                    !- Vertex 2 X-coordinate {m}
    3.65,                    !- Vertex 2 Y-coordinate {m}
    5.4,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.65,                    !- Vertex 3 Y-coordinate {m}
    5.4,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.65,                    !- Vertex 4 Y-coordinate {m}
    6.45;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    5FDFCE,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    5.1,                     !- Vertex 1 X-coordinate {m}
    6.7,                     !- Vertex 1 Y-coordinate {m}
    4.7,                     !- Vertex 1 Z-coordinate {m}
    5.1,                     !- Vertex 2 X-coordinate {m}
    6.5,                     !- Vertex 2 Y-coordinate {m}
    4.7,                     !- Vertex 2 Z-coordinate {m}
    4.5,                     !- Vertex 3 X-coordinate {m}
    6.5,                     !- Vertex 3 Y-coordinate {m}
    4.7,                     !- Vertex 3 Z-coordinate {m}
    4.5,                     !- Vertex 4 X-coordinate {m}
    6.7,                     !- Vertex 4 Y-coordinate {m}
    4.7;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    62294F,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.8,                     !- Vertex 1 X-coordinate {m}
    -0.2,                    !- Vertex 1 Y-coordinate {m}
    4.85,                    !- Vertex 1 Z-coordinate {m}
    4.8,                     !- Vertex 2 X-coordinate {m}
    -0.2,                    !- Vertex 2 Y-coordinate {m}
    2.7,                     !- Vertex 2 Z-coordinate {m}
    4.8,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.7,                     !- Vertex 3 Z-coordinate {m}
    4.8,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.85;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    628949,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    7.7,                     !- Vertex 1 X-coordinate {m}
    2.85,                    !- Vertex 1 Y-coordinate {m}
    6.45,                    !- Vertex 1 Z-coordinate {m}
    7.7,                     !- Vertex 2 X-coordinate {m}
    3.65,                    !- Vertex 2 Y-coordinate {m}
    6.45,                    !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    3.65,                    !- Vertex 3 Y-coordinate {m}
    6.45,                    !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    2.85,                    !- Vertex 4 Y-coordinate {m}
    6.45;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    697A5E,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    2.2,                     !- Vertex 1 X-coordinate {m}
    -0.2,                    !- Vertex 1 Y-coordinate {m}
    4.85,                    !- Vertex 1 Z-coordinate {m}
    2.2,                     !- Vertex 2 X-coordinate {m}
    -0.2,                    !- Vertex 2 Y-coordinate {m}
    2.7,                     !- Vertex 2 Z-coordinate {m}
    2.2,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.7,                     !- Vertex 3 Z-coordinate {m}
    2.2,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.85;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    6D61D4,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    7.7,                     !- Vertex 1 X-coordinate {m}
    2.85,                    !- Vertex 1 Y-coordinate {m}
    6.45,                    !- Vertex 1 Z-coordinate {m}
    7.7,                     !- Vertex 2 X-coordinate {m}
    2.85,                    !- Vertex 2 Y-coordinate {m}
    5.4,                     !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    2.85,                    !- Vertex 3 Y-coordinate {m}
    5.4,                     !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    2.85,                    !- Vertex 4 Y-coordinate {m}
    6.45;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    7123C0,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    8.1,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.2,                     !- Vertex 1 Z-coordinate {m}
    8.1,                     !- Vertex 2 X-coordinate {m}
    -0.875,                  !- Vertex 2 Y-coordinate {m}
    4.7155,                  !- Vertex 2 Z-coordinate {m}
    -0.6,                    !- Vertex 3 X-coordinate {m}
    -0.875,                  !- Vertex 3 Y-coordinate {m}
    4.7155,                  !- Vertex 3 Z-coordinate {m}
    -0.6,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    5.2;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    757531,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    2.4,                     !- Vertex 1 X-coordinate {m}
    6.5,                     !- Vertex 1 Y-coordinate {m}
    1,                       !- Vertex 1 Z-coordinate {m}
    2.4,                     !- Vertex 2 X-coordinate {m}
    6.7,                     !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    1.6,                     !- Vertex 3 X-coordinate {m}
    6.7,                     !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    1.6,                     !- Vertex 4 X-coordinate {m}
    6.5,                     !- Vertex 4 Y-coordinate {m}
    1;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    7A2E83,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    8.1,                     !- Vertex 1 X-coordinate {m}
    3.25,                    !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    8.1,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    5.2,                     !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    5.2,                     !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    3.25,                    !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    7AE9C2,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.5,                     !- Vertex 1 X-coordinate {m}
    6.5,                     !- Vertex 1 Y-coordinate {m}
    4.7,                     !- Vertex 1 Z-coordinate {m}
    4.5,                     !- Vertex 2 X-coordinate {m}
    6.5,                     !- Vertex 2 Y-coordinate {m}
    3.65,                    !- Vertex 2 Z-coordinate {m}
    4.5,                     !- Vertex 3 X-coordinate {m}
    6.7,                     !- Vertex 3 Y-coordinate {m}
    3.65,                    !- Vertex 3 Z-coordinate {m}
    4.5,                     !- Vertex 4 X-coordinate {m}
    6.7,                     !- Vertex 4 Y-coordinate {m}
    4.7;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    7D91D3,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -0.2,                    !- Vertex 2 Y-coordinate {m}
    2.7,                     !- Vertex 2 Z-coordinate {m}
    2.2,                     !- Vertex 3 X-coordinate {m}
    -0.2,                    !- Vertex 3 Y-coordinate {m}
    2.7,                     !- Vertex 3 Z-coordinate {m}
    2.2,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    7E86DD,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    4.35,                    !- Vertex 1 Y-coordinate {m}
    1,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    3.35,                    !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    -0.2,                    !- Vertex 3 X-coordinate {m}
    3.35,                    !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    -0.2,                    !- Vertex 4 X-coordinate {m}
    4.35,                    !- Vertex 4 Y-coordinate {m}
    1;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    828210,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    7.7,                     !- Vertex 1 X-coordinate {m}
    4.45,                    !- Vertex 1 Y-coordinate {m}
    4.7,                     !- Vertex 1 Z-coordinate {m}
    7.7,                     !- Vertex 2 X-coordinate {m}
    4.45,                    !- Vertex 2 Y-coordinate {m}
    3.65,                    !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    4.45,                    !- Vertex 3 Y-coordinate {m}
    3.65,                    !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    4.45,                    !- Vertex 4 Y-coordinate {m}
    4.7;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    867B5A,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    3.25,                    !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    6.5,                     !- Vertex 2 Y-coordinate {m}
    5.2,                     !- Vertex 2 Z-coordinate {m}
    8.1,                     !- Vertex 3 X-coordinate {m}
    6.5,                     !- Vertex 3 Y-coordinate {m}
    5.2,                     !- Vertex 3 Z-coordinate {m}
    8.1,                     !- Vertex 4 X-coordinate {m}
    3.25,                    !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    87BA48,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    6.45,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    6.45,                    !- Vertex 2 X-coordinate {m}
    -0.2,                    !- Vertex 2 Y-coordinate {m}
    2.2,                     !- Vertex 2 Z-coordinate {m}
    4.15,                    !- Vertex 3 X-coordinate {m}
    -0.2,                    !- Vertex 3 Y-coordinate {m}
    2.2,                     !- Vertex 3 Z-coordinate {m}
    4.15,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    88C273,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    1.5,                     !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    2.5,                     !- Vertex 2 Y-coordinate {m}
    2.2,                     !- Vertex 2 Z-coordinate {m}
    -0.2,                    !- Vertex 3 X-coordinate {m}
    2.5,                     !- Vertex 3 Y-coordinate {m}
    2.2,                     !- Vertex 3 Z-coordinate {m}
    -0.2,                    !- Vertex 4 X-coordinate {m}
    1.5,                     !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    89948B,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.85,                    !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -0.2,                    !- Vertex 2 Y-coordinate {m}
    4.85,                    !- Vertex 2 Z-coordinate {m}
    2.2,                     !- Vertex 3 X-coordinate {m}
    -0.2,                    !- Vertex 3 Y-coordinate {m}
    4.85,                    !- Vertex 3 Z-coordinate {m}
    2.2,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.85;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    8C7EDE,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    3.65,                    !- Vertex 1 Y-coordinate {m}
    6.45,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    2.85,                    !- Vertex 2 Y-coordinate {m}
    6.45,                    !- Vertex 2 Z-coordinate {m}
    -0.2,                    !- Vertex 3 X-coordinate {m}
    2.85,                    !- Vertex 3 Y-coordinate {m}
    6.45,                    !- Vertex 3 Z-coordinate {m}
    -0.2,                    !- Vertex 4 X-coordinate {m}
    3.65,                    !- Vertex 4 Y-coordinate {m}
    6.45;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    8DE6D5,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    3.35,                    !- Vertex 1 Y-coordinate {m}
    1.95,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    4.35,                    !- Vertex 2 Y-coordinate {m}
    1.95,                    !- Vertex 2 Z-coordinate {m}
    -0.2,                    !- Vertex 3 X-coordinate {m}
    4.35,                    !- Vertex 3 Y-coordinate {m}
    1.95,                    !- Vertex 3 Z-coordinate {m}
    -0.2,                    !- Vertex 4 X-coordinate {m}
    3.35,                    !- Vertex 4 Y-coordinate {m}
    1.95;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    908CE5,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.6,                    !- Vertex 1 X-coordinate {m}
    3.25,                    !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -0.6,                    !- Vertex 2 X-coordinate {m}
    6.5,                     !- Vertex 2 Y-coordinate {m}
    5.2,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    6.5,                     !- Vertex 3 Y-coordinate {m}
    5.2,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.25,                    !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    96CDC3,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.6,                    !- Vertex 1 X-coordinate {m}
    6.5,                     !- Vertex 1 Y-coordinate {m}
    5.2,                     !- Vertex 1 Z-coordinate {m}
    -0.6,                    !- Vertex 2 X-coordinate {m}
    7.025,                   !- Vertex 2 Y-coordinate {m}
    4.91,                    !- Vertex 2 Z-coordinate {m}
    8.1,                     !- Vertex 3 X-coordinate {m}
    7.025,                   !- Vertex 3 Y-coordinate {m}
    4.91,                    !- Vertex 3 Z-coordinate {m}
    8.1,                     !- Vertex 4 X-coordinate {m}
    6.5,                     !- Vertex 4 Y-coordinate {m}
    5.2;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    9CEB89,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    6.2,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.85,                    !- Vertex 1 Z-coordinate {m}
    6.2,                     !- Vertex 2 X-coordinate {m}
    -0.2,                    !- Vertex 2 Y-coordinate {m}
    4.85,                    !- Vertex 2 Z-coordinate {m}
    4.8,                     !- Vertex 3 X-coordinate {m}
    -0.2,                    !- Vertex 3 Y-coordinate {m}
    4.85,                    !- Vertex 3 Z-coordinate {m}
    4.8,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.85;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    A30F8A,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    7.7,                     !- Vertex 1 X-coordinate {m}
    4.05,                    !- Vertex 1 Y-coordinate {m}
    3.65,                    !- Vertex 1 Z-coordinate {m}
    7.7,                     !- Vertex 2 X-coordinate {m}
    3.45,                    !- Vertex 2 Y-coordinate {m}
    3.65,                    !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    3.45,                    !- Vertex 3 Y-coordinate {m}
    3.65,                    !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    4.05,                    !- Vertex 4 Y-coordinate {m}
    3.65;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    B124A7,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    7.7,                     !- Vertex 1 X-coordinate {m}
    3.4,                     !- Vertex 1 Y-coordinate {m}
    2.04,                    !- Vertex 1 Z-coordinate {m}
    7.7,                     !- Vertex 2 X-coordinate {m}
    2.6,                     !- Vertex 2 Y-coordinate {m}
    2.04,                    !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    2.6,                     !- Vertex 3 Y-coordinate {m}
    2.04,                    !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    3.4,                     !- Vertex 4 Y-coordinate {m}
    2.04;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    B33783,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    7.7,                     !- Vertex 1 X-coordinate {m}
    3.45,                    !- Vertex 1 Y-coordinate {m}
    4.7,                     !- Vertex 1 Z-coordinate {m}
    7.7,                     !- Vertex 2 X-coordinate {m}
    3.45,                    !- Vertex 2 Y-coordinate {m}
    3.65,                    !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    3.45,                    !- Vertex 3 Y-coordinate {m}
    3.65,                    !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    3.45,                    !- Vertex 4 Y-coordinate {m}
    4.7;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    B86563,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.2,                    !- Vertex 1 X-coordinate {m}
    3.3,                     !- Vertex 1 Y-coordinate {m}
    4.85,                    !- Vertex 1 Z-coordinate {m}
    -0.2,                    !- Vertex 2 X-coordinate {m}
    3.3,                     !- Vertex 2 Y-coordinate {m}
    2.7,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.3,                     !- Vertex 3 Y-coordinate {m}
    2.7,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.3,                     !- Vertex 4 Y-coordinate {m}
    4.85;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    BA67AF,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    3.35,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    3.35,                    !- Vertex 2 X-coordinate {m}
    -0.2,                    !- Vertex 2 Y-coordinate {m}
    2.2,                     !- Vertex 2 Z-coordinate {m}
    1.05,                    !- Vertex 3 X-coordinate {m}
    -0.2,                    !- Vertex 3 Y-coordinate {m}
    2.2,                     !- Vertex 3 Z-coordinate {m}
    1.05,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    C5D593,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    3.25,                    !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -3.49765958584343e-16,   !- Vertex 2 Y-coordinate {m}
    5.2,                     !- Vertex 2 Z-coordinate {m}
    -0.6,                    !- Vertex 3 X-coordinate {m}
    -3.49765958584343e-16,   !- Vertex 3 Y-coordinate {m}
    5.2,                     !- Vertex 3 Z-coordinate {m}
    -0.6,                    !- Vertex 4 X-coordinate {m}
    3.25,                    !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    C9D58C,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    7.7,                     !- Vertex 1 X-coordinate {m}
    3.65,                    !- Vertex 1 Y-coordinate {m}
    6.45,                    !- Vertex 1 Z-coordinate {m}
    7.7,                     !- Vertex 2 X-coordinate {m}
    3.65,                    !- Vertex 2 Y-coordinate {m}
    5.4,                     !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    3.65,                    !- Vertex 3 Y-coordinate {m}
    5.4,                     !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    3.65,                    !- Vertex 4 Y-coordinate {m}
    6.45;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    CB0F8D,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    7.7,                     !- Vertex 1 X-coordinate {m}
    4.05,                    !- Vertex 1 Y-coordinate {m}
    4.7,                     !- Vertex 1 Z-coordinate {m}
    7.7,                     !- Vertex 2 X-coordinate {m}
    3.45,                    !- Vertex 2 Y-coordinate {m}
    4.7,                     !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    3.45,                    !- Vertex 3 Y-coordinate {m}
    4.7,                     !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    4.05,                    !- Vertex 4 Y-coordinate {m}
    4.7;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    CB4593,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    5.1,                     !- Vertex 1 X-coordinate {m}
    6.5,                     !- Vertex 1 Y-coordinate {m}
    4.7,                     !- Vertex 1 Z-coordinate {m}
    5.1,                     !- Vertex 2 X-coordinate {m}
    6.5,                     !- Vertex 2 Y-coordinate {m}
    3.65,                    !- Vertex 2 Z-coordinate {m}
    5.1,                     !- Vertex 3 X-coordinate {m}
    6.7,                     !- Vertex 3 Y-coordinate {m}
    3.65,                    !- Vertex 3 Z-coordinate {m}
    5.1,                     !- Vertex 4 X-coordinate {m}
    6.7,                     !- Vertex 4 Y-coordinate {m}
    4.7;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    CFEA6D,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    7.7,                     !- Vertex 1 X-coordinate {m}
    5.05,                    !- Vertex 1 Y-coordinate {m}
    4.7,                     !- Vertex 1 Z-coordinate {m}
    7.7,                     !- Vertex 2 X-coordinate {m}
    4.45,                    !- Vertex 2 Y-coordinate {m}
    4.7,                     !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    4.45,                    !- Vertex 3 Y-coordinate {m}
    4.7,                     !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    5.05,                    !- Vertex 4 Y-coordinate {m}
    4.7;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    D32739,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    2.4,                     !- Vertex 1 X-coordinate {m}
    6.5,                     !- Vertex 1 Y-coordinate {m}
    2.05,                    !- Vertex 1 Z-coordinate {m}
    2.4,                     !- Vertex 2 X-coordinate {m}
    6.5,                     !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    2.4,                     !- Vertex 3 X-coordinate {m}
    6.7,                     !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    2.4,                     !- Vertex 4 X-coordinate {m}
    6.7,                     !- Vertex 4 Y-coordinate {m}
    2.05;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    E97B31,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.15,                    !- Vertex 1 X-coordinate {m}
    -0.2,                    !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    4.15,                    !- Vertex 2 X-coordinate {m}
    -0.2,                    !- Vertex 2 Y-coordinate {m}
    0.05,                    !- Vertex 2 Z-coordinate {m}
    4.15,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.05,                    !- Vertex 3 Z-coordinate {m}
    4.15,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    E998D8,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    6.2,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7,                     !- Vertex 1 Z-coordinate {m}
    6.2,                     !- Vertex 2 X-coordinate {m}
    -0.2,                    !- Vertex 2 Y-coordinate {m}
    2.7,                     !- Vertex 2 Z-coordinate {m}
    4.8,                     !- Vertex 3 X-coordinate {m}
    -0.2,                    !- Vertex 3 Y-coordinate {m}
    2.7,                     !- Vertex 3 Z-coordinate {m}
    4.8,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    ECCDCF,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    7.7,                     !- Vertex 1 X-coordinate {m}
    4.05,                    !- Vertex 1 Y-coordinate {m}
    4.7,                     !- Vertex 1 Z-coordinate {m}
    7.7,                     !- Vertex 2 X-coordinate {m}
    4.05,                    !- Vertex 2 Y-coordinate {m}
    3.65,                    !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    4.05,                    !- Vertex 3 Y-coordinate {m}
    3.65,                    !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    4.05,                    !- Vertex 4 Y-coordinate {m}
    4.7;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EE6D52,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    3.35,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    3.35,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.05,                    !- Vertex 2 Z-coordinate {m}
    3.35,                    !- Vertex 3 X-coordinate {m}
    -0.2,                    !- Vertex 3 Y-coordinate {m}
    0.05,                    !- Vertex 3 Z-coordinate {m}
    3.35,                    !- Vertex 4 X-coordinate {m}
    -0.2,                    !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EE9BE8,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.2,                    !- Vertex 1 X-coordinate {m}
    1.5,                     !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    -0.2,                    !- Vertex 2 X-coordinate {m}
    1.5,                     !- Vertex 2 Y-coordinate {m}
    0.05,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.5,                     !- Vertex 3 Y-coordinate {m}
    0.05,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.5,                     !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EF0E05,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    2.85,                    !- Vertex 1 Y-coordinate {m}
    5.4,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    3.65,                    !- Vertex 2 Y-coordinate {m}
    5.4,                     !- Vertex 2 Z-coordinate {m}
    -0.2,                    !- Vertex 3 X-coordinate {m}
    3.65,                    !- Vertex 3 Y-coordinate {m}
    5.4,                     !- Vertex 3 Z-coordinate {m}
    -0.2,                    !- Vertex 4 X-coordinate {m}
    2.85,                    !- Vertex 4 Y-coordinate {m}
    5.4;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EF1A98,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -0.2,                    !- Vertex 1 Y-coordinate {m}
    4.85,                    !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -0.2,                    !- Vertex 2 Y-coordinate {m}
    2.7,                     !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.7,                     !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.85;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    F7997D,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    7.7,                     !- Vertex 1 X-coordinate {m}
    2.6,                     !- Vertex 1 Y-coordinate {m}
    2.04,                    !- Vertex 1 Z-coordinate {m}
    7.7,                     !- Vertex 2 X-coordinate {m}
    2.6,                     !- Vertex 2 Y-coordinate {m}
    0.99,                    !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    2.6,                     !- Vertex 3 Y-coordinate {m}
    0.99,                    !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    2.6,                     !- Vertex 4 Y-coordinate {m}
    2.04;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    FCFF6B,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    4.3,                     !- Vertex 1 Y-coordinate {m}
    4.85,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    3.3,                     !- Vertex 2 Y-coordinate {m}
    4.85,                    !- Vertex 2 Z-coordinate {m}
    -0.2,                    !- Vertex 3 X-coordinate {m}
    3.3,                     !- Vertex 3 Y-coordinate {m}
    4.85,                    !- Vertex 3 Z-coordinate {m}
    -0.2,                    !- Vertex 4 X-coordinate {m}
    4.3,                     !- Vertex 4 Y-coordinate {m}
    4.85;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    FD3D9A,                  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    7.7,                     !- Vertex 1 X-coordinate {m}
    3.4,                     !- Vertex 1 Y-coordinate {m}
    0.99,                    !- Vertex 1 Z-coordinate {m}
    7.7,                     !- Vertex 2 X-coordinate {m}
    2.6,                     !- Vertex 2 Y-coordinate {m}
    0.99,                    !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    2.6,                     !- Vertex 3 Y-coordinate {m}
    0.99,                    !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    3.4,                     !- Vertex 4 Y-coordinate {m}
    0.99;                    !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    RDC_occupant,            !- Name
    RDC Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    RDC_Occupants,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    0.6,                     !- Sensible Heat Fraction
    People_RDC,              !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    Ch1_Occupants,           !- Name
    ZCh1 Thermal Zone,       !- Zone or ZoneList Name
    Ch1_Occupants,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    0.6,                     !- Sensible Heat Fraction
    People_ch1,              !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    Ch2_Occupants,           !- Name
    ZCh2 Thermal Zone,       !- Zone or ZoneList Name
    Ch2_Occupants,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    0.6,                     !- Sensible Heat Fraction
    People_ch1,              !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    Ch3_Occupants,           !- Name
    ZCh3 Thermal Zone,       !- Zone or ZoneList Name
    Ch2_Occupants,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    0.6,                     !- Sensible Heat Fraction
    People_ch1,              !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    Sdb_occupant,            !- Name
    ZSdb Thermal Zone,       !- Zone or ZoneList Name
    Sdb_Occupants,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    0.6,                     !- Sensible Heat Fraction
    People_Sdb,              !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    eclairage_RDC_cuisine,   !- Name
    RDC Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    RDC_Eclairage_cuisine,   !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    20,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    eclairage_RDC_sejour,    !- Name
    RDC Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    RDC_Eclairage_sejour,    !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    40,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    eclairage_ZCh1,          !- Name
    ZCh1 Thermal Zone,       !- Zone or ZoneList Name
    Ch1_Eclairage,           !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    20,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    eclairage_ZCh2,          !- Name
    ZCh2 Thermal Zone,       !- Zone or ZoneList Name
    Ch1_Eclairage,           !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    20,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    eclairage_ZCh3,          !- Name
    ZCh3 Thermal Zone,       !- Zone or ZoneList Name
    Ch1_Eclairage,           !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    20,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    eclairage_ZSdb,          !- Name
    ZSdb Thermal Zone,       !- Zone or ZoneList Name
    Sdb_Eclairage,           !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    100,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature


!-   ===========  ALL OBJECTS IN CLASS: OTHEREQUIPMENT ===========

OtherEquipment,
    Equipements_RDC,         !- Name
    None,                    !- Fuel Type
    RDC Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    RDC_Equipement,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

OtherEquipment,
    Equipements_Sdb,         !- Name
    None,                    !- Fuel Type
    ZSdb Thermal Zone,       !- Zone or ZoneList Name
    Sdb_Equipement,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========

Daylighting:Controls,
    RDC Thermal Zone Thermal Zone DaylightingControls,  !- Name
    RDC Thermal Zone Thermal Zone,  !- Zone Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    RDCThermalZone_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    RDCThermalZone_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:Controls,
    ZCh1 Thermal Zone DaylightingControls,  !- Name
    ZCh1 Thermal Zone,       !- Zone Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ZCh1_DaylRefPt1,         !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ZCh1_DaylRefPt1,         !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:Controls,
    ZCh2 Thermal Zone DaylightingControls,  !- Name
    ZCh2 Thermal Zone,       !- Zone Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ZCh2_DaylRefPt1,         !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ZCh2_DaylRefPt1,         !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:Controls,
    ZCh3 Thermal Zone DaylightingControls,  !- Name
    ZCh3 Thermal Zone,       !- Zone Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ZCh3_DaylRefPt1,         !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ZCh3_DaylRefPt1,         !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:Controls,
    ZSdb Thermal Zone DaylightingControls,  !- Name
    ZSdb Thermal Zone,       !- Zone Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ZSdb_DaylRefPt1,         !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ZSdb_DaylRefPt1,         !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}


!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:REFERENCEPOINT ===========

Daylighting:ReferencePoint,
    RDCThermalZone_DaylRefPt1,  !- Name
    RDC Thermal Zone Thermal Zone,  !- Zone Name
    3.7,                     !- X-Coordinate of Reference Point {m}
    3.2,                     !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    ZCh1_DaylRefPt1,         !- Name
    ZCh1 Thermal Zone,       !- Zone Name
    1.93,                    !- X-Coordinate of Reference Point {m}
    1.93,                    !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    ZCh2_DaylRefPt1,         !- Name
    ZCh2 Thermal Zone,       !- Zone Name
    1.93,                    !- X-Coordinate of Reference Point {m}
    -1.5,                    !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    ZCh3_DaylRefPt1,         !- Name
    ZCh3 Thermal Zone,       !- Zone Name
    1.8,                     !- X-Coordinate of Reference Point {m}
    -1.32,                   !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    ZSdb_DaylRefPt1,         !- Name
    ZSdb Thermal Zone,       !- Zone Name
    5.68,                    !- X-Coordinate of Reference Point {m}
    1.93,                    !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    Combles_Infiltration,    !- Name
    COMBLE Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.0372,                  !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    RDC_Infiltration,        !- Name
    RDC Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.0372,                  !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    VS_Infiltration,         !- Name
    VS Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.0372,                  !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Ch1_Infiltration,        !- Name
    ZCh1 Thermal Zone,       !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.0372,                  !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Ch2_Infiltration,        !- Name
    ZCh2 Thermal Zone,       !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.0372,                  !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Ch3_Infiltration,        !- Name
    ZCh3 Thermal Zone,       !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.0372,                  !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Sdb_Infiltration,        !- Name
    ZSdb Thermal Zone,       !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.0372,                  !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:WINDANDSTACKOPENAREA ===========

ZoneVentilation:WindandStackOpenArea,
    RDC_surventilation,      !- Name
    RDC Thermal Zone Thermal Zone,  !- Zone Name
    2,                       !- Opening Area {m2}
    surventilation nocturne, !- Opening Area Fraction Schedule Name
    Autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0,                       !- Height Difference {m}
    0.6,                     !- Discharge Coefficient for Opening
    26,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    5;                       !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    ZCh1_surventilation,     !- Name
    ZCh1 Thermal Zone,       !- Zone Name
    2.15,                    !- Opening Area {m2}
    surventilation nocturne, !- Opening Area Fraction Schedule Name
    Autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0,                       !- Height Difference {m}
    0.6,                     !- Discharge Coefficient for Opening
    26,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    5;                       !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    ZCh2_surventilation,     !- Name
    ZCh2 Thermal Zone,       !- Zone Name
    3.01,                    !- Opening Area {m2}
    surventilation nocturne, !- Opening Area Fraction Schedule Name
    Autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0,                       !- Height Difference {m}
    0.6,                     !- Discharge Coefficient for Opening
    26,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    5;                       !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    ZCh3_surventilation,     !- Name
    ZCh3 Thermal Zone,       !- Zone Name
    3.01,                    !- Opening Area {m2}
    surventilation nocturne, !- Opening Area Fraction Schedule Name
    Autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0,                       !- Height Difference {m}
    0.6,                     !- Discharge Coefficient for Opening
    26,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    5;                       !- Maximum Wind Speed {m/s}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
    volet_sensor,            !- Name
    volet,                   !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

EnergyManagementSystem:Actuator,
    RDC_EMS,                 !- Name
    Volet,                   !- Actuated Component Unique Name
    Schedule:Year,           !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
    My Setpoint Schedule Calculator Example,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    override_volets;         !- Program Name 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
    override_volets,         !- Name
    IF (volet_sensor ==1),   !- Program Line 1
    Set RDC_EMS = 0,         !- Program Line 2
    ENDIF;                   !- A4


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:PARAMETERS ===========

LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:NONRECURRINGCOST ===========

LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:USEPRICEESCALATION ===========

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- N11
    0.9553,                  !- N12
    0.9564,                  !- N13
    0.9575,                  !- N14
    0.9596,                  !- N15
    0.9618,                  !- N16
    0.9614,                  !- N17
    0.9618,                  !- N18
    0.9618,                  !- N19
    0.9593,                  !- N20
    0.9589,                  !- N21
    0.9607,                  !- N22
    0.9625,                  !- N23
    0.9650,                  !- N24
    0.9708,                  !- N25
    0.9751,                  !- N26
    0.9762,                  !- N27
    0.9766,                  !- N28
    0.9766,                  !- N29
    0.9769,                  !- N30
    0.9773;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- N11
    1.2200,                  !- N12
    1.2333,                  !- N13
    1.2566,                  !- N14
    1.2709,                  !- N15
    1.2826,                  !- N16
    1.2985,                  !- N17
    1.3102,                  !- N18
    1.3250,                  !- N19
    1.3261,                  !- N20
    1.3282,                  !- N21
    1.3324,                  !- N22
    1.3356,                  !- N23
    1.3431,                  !- N24
    1.3510,                  !- N25
    1.3568,                  !- N26
    1.3606,                  !- N27
    1.3637,                  !- N28
    1.3674,                  !- N29
    1.3706,                  !- N30
    1.3743;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- N11
    1.0861,                  !- N12
    1.1278,                  !- N13
    1.1497,                  !- N14
    1.1620,                  !- N15
    1.1743,                  !- N16
    1.1852,                  !- N17
    1.1948,                  !- N18
    1.2037,                  !- N19
    1.2071,                  !- N20
    1.2119,                  !- N21
    1.2139,                  !- N22
    1.2194,                  !- N23
    1.2276,                  !- N24
    1.2365,                  !- N25
    1.2420,                  !- N26
    1.2461,                  !- N27
    1.2509,                  !- N28
    1.2550,                  !- N29
    1.2591,                  !- N30
    1.2638;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- N11
    1.0222,                  !- N12
    1.0410,                  !- N13
    1.0610,                  !- N14
    1.0787,                  !- N15
    1.0942,                  !- N16
    1.1098,                  !- N17
    1.1220,                  !- N18
    1.1308,                  !- N19
    1.1386,                  !- N20
    1.1486,                  !- N21
    1.1619,                  !- N22
    1.1763,                  !- N23
    1.1918,                  !- N24
    1.2118,                  !- N25
    1.2284,                  !- N26
    1.2439,                  !- N27
    1.2605,                  !- N28
    1.2772,                  !- N29
    1.2938,                  !- N30
    1.3115;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- N11
    1.0148,                  !- N12
    1.0178,                  !- N13
    1.0208,                  !- N14
    1.0267,                  !- N15
    1.0297,                  !- N16
    1.0356,                  !- N17
    1.0415,                  !- N18
    1.0534,                  !- N19
    1.0564,                  !- N20
    1.0593,                  !- N21
    1.0653,                  !- N22
    1.0712,                  !- N23
    1.0742,                  !- N24
    1.0801,                  !- N25
    1.0831,                  !- N26
    1.0831,                  !- N27
    1.0861,                  !- N28
    1.0890,                  !- N29
    1.0920,                  !- N30
    1.0950;                  !- N31


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENERGYMANAGEMENTSYSTEM ===========

Output:EnergyManagementSystem,
    NotByUniqueKeyNames,     !- Actuator Availability Dictionary Reporting
    NotByUniqueKeyNames,     !- Internal Variable Availability Dictionary Reporting
    Verbose;                 !- EMS Runtime Language Debug Output Level


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummaryAndMonthly;    !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML;                    !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type

